        <iidm:twoWindingsTransformer id="TWT-2033-1558" r="1.8140000000000003E-5" x="9.383700000000001E-4" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-461" bus1="BUS-2033" connectableBus1="BUS-2033" voltageLevelId2="VL-461" bus2="BUS-1558" connectableBus2="BUS-1558"/>
        <iidm:twoWindingsTransformer id="TWT-461-1558" r="1.45E-6" x="-7.548E-5" g="0.0" b="0.0" ratedU1="1.002005" ratedU2="1.0" voltageLevelId1="VL-461" bus1="BUS-461" connectableBus1="BUS-461" voltageLevelId2="VL-461" bus2="BUS-1558" connectableBus2="BUS-1558" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1187.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1187.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1187.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1187.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1187.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1187.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-461-1582" r="5.330000000000001E-6" x="-4.848E-5" g="0.0" b="0.0" ratedU1="0.996016" ratedU2="1.0" voltageLevelId1="VL-461" bus1="BUS-461" connectableBus1="BUS-461" voltageLevelId2="VL-461" bus2="BUS-1582" connectableBus2="BUS-1582" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="606.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="606.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-462">
        <iidm:voltageLevel id="VL-462" nominalV="1.0" lowVoltageLimit="1.04211" highVoltageLimit="1.10263" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-462" v="1.04542697" angle="-15.3572386"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-463">
        <iidm:voltageLevel id="VL-463" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-463" v="1.04820268" angle="-38.6285051"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-463" loadType="UNDEFINED" p0="31.5" q0="-6.1" bus="BUS-463" connectableBus="BUS-463"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-464">
        <iidm:voltageLevel id="VL-464" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-464" v="1.04898177" angle="-38.4042582"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-464" loadType="UNDEFINED" p0="148.6" q0="11.4" bus="BUS-464" connectableBus="BUS-464"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-465">
        <iidm:voltageLevel id="VL-465" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-465" v="1.03996427" angle="-29.4230567"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-465" loadType="UNDEFINED" p0="2.0" q0="-3.9" bus="BUS-465" connectableBus="BUS-465"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-466">
        <iidm:voltageLevel id="VL-466" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-466" v="1.04224869" angle="-19.7864484"/>
                <iidm:bus id="BUS-1701" v="0.96" angle="-13.5690051"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1701" energySource="OTHER" minP="6.4" maxP="32.0" ratedS="100.0" voltageRegulatorOn="true" targetP="30.0" targetV="0.96" targetQ="-9.68" bus="BUS-1701" connectableBus="BUS-1701">
                <iidm:minMaxReactiveLimits minQ="-9.68" maxQ="10.32"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-466-1701" r="0.0" x="0.00345838" g="0.0" b="0.0" ratedU1="1.044444" ratedU2="1.0" voltageLevelId1="VL-466" bus1="BUS-466" connectableBus1="BUS-466" voltageLevelId2="VL-466" bus2="BUS-1701" connectableBus2="BUS-1701"/>
    </iidm:substation>
    <iidm:substation id="SUB-467">
        <iidm:voltageLevel id="VL-467" nominalV="1.0" lowVoltageLimit="0.966667" highVoltageLimit="1.08" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-467" v="1.046385" angle="-10.6872073"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-467" loadType="UNDEFINED" p0="8.4" q0="-7.4" bus="BUS-467" connectableBus="BUS-467"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-468">
        <iidm:voltageLevel id="VL-468" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-468" v="1.01486629" angle="-26.8076581"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-468" loadType="UNDEFINED" p0="141.4" q0="14.3" bus="BUS-468" connectableBus="BUS-468"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-469">
        <iidm:voltageLevel id="VL-469" nominalV="1.0" lowVoltageLimit="0.888889" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-469" v="1.02906771" angle="-46.3072966"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-469" loadType="UNDEFINED" p0="36.6" q0="6.7" bus="BUS-469" connectableBus="BUS-469"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-470">
        <iidm:voltageLevel id="VL-470" nominalV="1.0" lowVoltageLimit="0.888889" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-470" v="1.02926832" angle="-46.2808051"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-470" loadType="UNDEFINED" p0="22.9" q0="3.4" bus="BUS-470" connectableBus="BUS-470"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-471">
        <iidm:voltageLevel id="VL-471" nominalV="1.0" lowVoltageLimit="0.95" highVoltageLimit="1.08421" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-471" v="1.037" angle="-36.3223153"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-471" energySource="OTHER" minP="15.6" maxP="78.0" ratedS="100.0" voltageRegulatorOn="true" targetP="0.91" targetV="1.037" targetQ="0.0" bus="BUS-471" connectableBus="BUS-471">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="1.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-472">
        <iidm:voltageLevel id="VL-472" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-472" v="1.02580626" angle="-41.5163693"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-472" loadType="UNDEFINED" p0="27.9" q0="-0.6" bus="BUS-472" connectableBus="BUS-472"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-473">
        <iidm:voltageLevel id="VL-473" nominalV="1.0" lowVoltageLimit="1.00889" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-473" v="1.04253595" angle="-11.4944534"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-473" loadType="UNDEFINED" p0="177.2" q0="7.1" bus="BUS-473" connectableBus="BUS-473"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-474">
        <iidm:voltageLevel id="VL-474" nominalV="1.0" lowVoltageLimit="0.95" highVoltageLimit="1.08067" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-474" v="1.036" angle="-27.3079248"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-474" energySource="OTHER" minP="10.4" maxP="52.0" ratedS="100.0" voltageRegulatorOn="true" targetP="13.22" targetV="1.036" targetQ="-13.0" bus="BUS-474" connectableBus="BUS-474">
                <iidm:minMaxReactiveLimits minQ="-13.0" maxQ="10.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-475">
        <iidm:voltageLevel id="VL-475" nominalV="1.0" lowVoltageLimit="0.888889" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-475" v="1.02247424" angle="-45.9803907"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-475" loadType="UNDEFINED" p0="-10.3" q0="-2.6" bus="BUS-475" connectableBus="BUS-475"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1832">
        <iidm:voltageLevel id="VL-1832" nominalV="1.0" lowVoltageLimit="0.888889" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1832" v="1.02192092" angle="-45.9629308"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1832" loadType="UNDEFINED" p0="1.8" q0="-7.0" bus="BUS-1832" connectableBus="BUS-1832"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-476">
        <iidm:voltageLevel id="VL-476" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-476" v="1.04283967" angle="-38.0012639"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-476" loadType="UNDEFINED" p0="64.9" q0="12.4" bus="BUS-476" connectableBus="BUS-476"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-477">
        <iidm:voltageLevel id="VL-477" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-477" v="1.04444664" angle="-37.9076465"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-477" loadType="UNDEFINED" p0="89.6" q0="-2.1" bus="BUS-477" connectableBus="BUS-477"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-478">
        <iidm:voltageLevel id="VL-478" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-478" v="1.04262529" angle="-16.5637298"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-478" loadType="UNDEFINED" p0="58.5" q0="-1.2" bus="BUS-478" connectableBus="BUS-478"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-479">
        <iidm:voltageLevel id="VL-479" nominalV="1.0" lowVoltageLimit="1.00889" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-479" v="1.03258701" angle="-6.28188244"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-479" loadType="UNDEFINED" p0="159.0" q0="16.1" bus="BUS-479" connectableBus="BUS-479"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-480">
        <iidm:voltageLevel id="VL-480" nominalV="1.0" lowVoltageLimit="1.03947" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-480" v="1.04809044" angle="-29.4945797"/>
                <iidm:bus id="BUS-1775" v="0.949" angle="-26.5277715"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1775" energySource="OTHER" minP="127.0" maxP="443.0" ratedS="100.0" voltageRegulatorOn="true" targetP="127.0" targetV="0.949" targetQ="29.22" bus="BUS-1775" connectableBus="BUS-1775">
                <iidm:minMaxReactiveLimits minQ="29.22" maxQ="89.22"/>
            </iidm:generator>
            <iidm:load id="LOAD-1775" loadType="UNDEFINED" p0="3.7" q0="2.1" bus="BUS-1775" connectableBus="BUS-1775"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-480-1775" r="0.0" x="3.7419E-4" g="0.0" b="0.0" ratedU1="1.11579" ratedU2="1.0" voltageLevelId1="VL-480" bus1="BUS-480" connectableBus1="BUS-480" voltageLevelId2="VL-480" bus2="BUS-1775" connectableBus2="BUS-1775"/>
    </iidm:substation>
    <iidm:substation id="SUB-481">
        <iidm:voltageLevel id="VL-481" nominalV="1.0" lowVoltageLimit="1.03947" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-481" v="1.04801381" angle="-29.4997932"/>
                <iidm:bus id="BUS-1776" v="0.938663518" angle="-29.5625086"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1776" energySource="OTHER" minP="127.0" maxP="443.0" ratedS="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.939" targetQ="0.0" connectableBus="BUS-1776">
                <iidm:minMaxReactiveLimits minQ="37.27" maxQ="97.27"/>
            </iidm:generator>
            <iidm:load id="LOAD-1776" loadType="UNDEFINED" p0="2.6" q0="1.5" bus="BUS-1776" connectableBus="BUS-1776"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-481-1776" r="0.0" x="3.7117E-4" g="0.0" b="0.0" ratedU1="1.11579" ratedU2="1.0" voltageLevelId1="VL-481" bus1="BUS-481" connectableBus1="BUS-481" voltageLevelId2="VL-481" bus2="BUS-1776" connectableBus2="BUS-1776"/>
    </iidm:substation>
    <iidm:substation id="SUB-482">
        <iidm:voltageLevel id="VL-482" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-482" v="1.04480067" angle="-32.9469775"/>
                <iidm:bus id="BUS-1773" v="0.97" angle="-29.650231"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1773" energySource="OTHER" minP="150.0" maxP="285.0" ratedS="100.0" voltageRegulatorOn="true" targetP="150.0" targetV="0.97" targetQ="14.19" bus="BUS-1773" connectableBus="BUS-1773">
                <iidm:minMaxReactiveLimits minQ="14.19" maxQ="164.14"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-482-1773" r="0.0" x="3.5942E-4" g="0.0" b="0.0" ratedU1="1.081023" ratedU2="1.0" voltageLevelId1="VL-482" bus1="BUS-482" connectableBus1="BUS-482" voltageLevelId2="VL-482" bus2="BUS-1773" connectableBus2="BUS-1773"/>
    </iidm:substation>
    <iidm:substation id="SUB-483">
        <iidm:voltageLevel id="VL-483" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-483" v="1.0448284" angle="-32.9438399"/>
                <iidm:bus id="BUS-1774" v="0.961" angle="-30.2969847"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1774" energySource="OTHER" minP="225.0" maxP="595.0" ratedS="100.0" voltageRegulatorOn="true" targetP="225.0" targetV="0.961" targetQ="11.04" bus="BUS-1774" connectableBus="BUS-1774">
                <iidm:minMaxReactiveLimits minQ="-146.7" maxQ="221.3"/>
            </iidm:generator>
            <iidm:load id="LOAD-1774" loadType="UNDEFINED" p0="8.8" q0="0.0" bus="BUS-1774" connectableBus="BUS-1774"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-483-1774" r="0.0" x="1.9697E-4" g="0.0" b="0.0" ratedU1="1.088844" ratedU2="1.0" voltageLevelId1="VL-483" bus1="BUS-483" connectableBus1="BUS-483" voltageLevelId2="VL-483" bus2="BUS-1774" connectableBus2="BUS-1774" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="259.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="259.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="259.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="259.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="259.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="259.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-484">
        <iidm:voltageLevel id="VL-484" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-484" v="1.02621162" angle="-41.4404746"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-484" loadType="UNDEFINED" p0="37.7" q0="8.8" bus="BUS-484" connectableBus="BUS-484"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-485">
        <iidm:voltageLevel id="VL-485" nominalV="1.0" lowVoltageLimit="1.00158" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-485" v="1.03369172" angle="-41.8792134"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-485" loadType="UNDEFINED" p0="28.7" q0="-15.2" bus="BUS-485" connectableBus="BUS-485"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-486">
        <iidm:voltageLevel id="VL-486" nominalV="1.0" lowVoltageLimit="1.00158" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-486" v="1.03365255" angle="-41.8803242"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-486" loadType="UNDEFINED" p0="41.1" q0="4.0" bus="BUS-486" connectableBus="BUS-486"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-487">
        <iidm:voltageLevel id="VL-487" nominalV="1.0" lowVoltageLimit="1.00158" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-487" v="1.03367158" angle="-41.8790149"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-487" loadType="UNDEFINED" p0="27.9" q0="-4.6" bus="BUS-487" connectableBus="BUS-487"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-488">
        <iidm:voltageLevel id="VL-488" nominalV="1.0" lowVoltageLimit="1.00158" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-488" v="1.03365901" angle="-41.8799635"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-488" loadType="UNDEFINED" p0="37.4" q0="1.0" bus="BUS-488" connectableBus="BUS-488"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-489">
        <iidm:voltageLevel id="VL-489" nominalV="1.0" lowVoltageLimit="1.00161" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-489" v="1.03366723" angle="-41.875998"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-490">
        <iidm:voltageLevel id="VL-490" nominalV="1.0" lowVoltageLimit="0.942222" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-490" v="1.02096753" angle="-46.0629486"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-490" loadType="UNDEFINED" p0="89.1" q0="35.7" bus="BUS-490" connectableBus="BUS-490"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-491">
        <iidm:voltageLevel id="VL-491" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-491" v="1.03376457" angle="-41.5646571"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-491" loadType="UNDEFINED" p0="34.1" q0="3.7" bus="BUS-491" connectableBus="BUS-491"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-492">
        <iidm:voltageLevel id="VL-492" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-492" v="1.0336102" angle="-41.570866"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-492" loadType="UNDEFINED" p0="37.1" q0="6.3" bus="BUS-492" connectableBus="BUS-492"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-493">
        <iidm:voltageLevel id="VL-493" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-493" v="1.05170306" angle="-21.0621529"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-493" loadType="UNDEFINED" p0="99.1" q0="-8.1" bus="BUS-493" connectableBus="BUS-493"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-494">
        <iidm:voltageLevel id="VL-494" nominalV="1.0" lowVoltageLimit="1.00889" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-494" v="1.03740524" angle="-6.35117078"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-494" loadType="UNDEFINED" p0="16.7" q0="-0.1" bus="BUS-494" connectableBus="BUS-494"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-495">
        <iidm:voltageLevel id="VL-495" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-495" v="1.04054464" angle="-22.0410247"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-495" loadType="UNDEFINED" p0="69.1" q0="0.9" bus="BUS-495" connectableBus="BUS-495"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-496">
        <iidm:voltageLevel id="VL-496" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-496" v="1.05213517" angle="-36.7021959"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-496" loadType="UNDEFINED" p0="-0.3" q0="2.5" bus="BUS-496" connectableBus="BUS-496"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-497">
        <iidm:voltageLevel id="VL-497" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-497" v="1.05213857" angle="-36.7022618"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-497" loadType="UNDEFINED" p0="-0.3" q0="2.5" bus="BUS-497" connectableBus="BUS-497"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-498">
        <iidm:voltageLevel id="VL-498" nominalV="1.0" lowVoltageLimit="1.03947" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-498" v="1.05350988" angle="-34.0912803"/>
                <iidm:bus id="BUS-1736" v="0.958" angle="-27.0980821"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1736" energySource="OTHER" minP="237.0" maxP="950.0" ratedS="100.0" voltageRegulatorOn="true" targetP="917.0" targetV="0.958" targetQ="12.03" bus="BUS-1736" connectableBus="BUS-1736">
                <iidm:minMaxReactiveLimits minQ="-87.61" maxQ="505.62"/>
            </iidm:generator>
            <iidm:load id="LOAD-1736" loadType="UNDEFINED" p0="30.0" q0="12.0" bus="BUS-1736" connectableBus="BUS-1736"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-498-1736" r="0.0" x="1.2685E-4" g="0.0" b="0.0" ratedU1="1.092105" ratedU2="1.0" voltageLevelId1="VL-498" bus1="BUS-498" connectableBus1="BUS-498" voltageLevelId2="VL-498" bus2="BUS-1736" connectableBus2="BUS-1736" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1072.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1072.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1072.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1072.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1072.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1072.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-499">
        <iidm:voltageLevel id="VL-499" nominalV="1.0" lowVoltageLimit="1.03947" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-499" v="1.05350292" angle="-34.088075"/>
                <iidm:bus id="BUS-1735" v="0.958" angle="-27.0948304"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1735" energySource="OTHER" minP="237.0" maxP="950.0" ratedS="100.0" voltageRegulatorOn="true" targetP="917.0" targetV="0.958" targetQ="11.83" bus="BUS-1735" connectableBus="BUS-1735">
                <iidm:minMaxReactiveLimits minQ="-91.78" maxQ="501.44"/>
            </iidm:generator>
            <iidm:load id="LOAD-1735" loadType="UNDEFINED" p0="30.0" q0="12.0" bus="BUS-1735" connectableBus="BUS-1735"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-499-1735" r="0.0" x="1.2685E-4" g="0.0" b="0.0" ratedU1="1.092105" ratedU2="1.0" voltageLevelId1="VL-499" bus1="BUS-499" connectableBus1="BUS-499" voltageLevelId2="VL-499" bus2="BUS-1735" connectableBus2="BUS-1735" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1072.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1072.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1072.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1072.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1072.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1072.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-500">
        <iidm:voltageLevel id="VL-500" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-500" v="1.05216836" angle="-36.7028373"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-501">
        <iidm:voltageLevel id="VL-501" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-501" v="1.05212896" angle="-36.6795275"/>
                <iidm:bus id="BUS-1889" v="0.982" angle="-30.6724968"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1889" energySource="OTHER" minP="7.98" maxP="39.88" ratedS="100.0" voltageRegulatorOn="true" targetP="38.0" targetV="0.982" targetQ="0.07" bus="BUS-1889" connectableBus="BUS-1889">
                <iidm:minMaxReactiveLimits minQ="-17.66" maxQ="19.24"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-501-1889" r="0.0" x="0.0026675300000000004" g="0.0" b="0.0" ratedU1="1.066667" ratedU2="1.0" voltageLevelId1="VL-501" bus1="BUS-501" connectableBus1="BUS-501" voltageLevelId2="VL-501" bus2="BUS-1889" connectableBus2="BUS-1889"/>
    </iidm:substation>
    <iidm:substation id="SUB-502">
        <iidm:voltageLevel id="VL-502" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-502" v="1.05212896" angle="-36.6795275"/>
                <iidm:bus id="BUS-1703" v="0.982" angle="-30.6724968"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1703" energySource="OTHER" minP="7.98" maxP="39.88" ratedS="100.0" voltageRegulatorOn="true" targetP="38.0" targetV="0.982" targetQ="0.07" bus="BUS-1703" connectableBus="BUS-1703">
                <iidm:minMaxReactiveLimits minQ="-17.74" maxQ="19.34"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-502-1703" r="0.0" x="0.0026675300000000004" g="0.0" b="0.0" ratedU1="1.066667" ratedU2="1.0" voltageLevelId1="VL-502" bus1="BUS-502" connectableBus1="BUS-502" voltageLevelId2="VL-502" bus2="BUS-1703" connectableBus2="BUS-1703"/>
    </iidm:substation>
    <iidm:substation id="SUB-503">
        <iidm:voltageLevel id="VL-503" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-503" v="1.05212896" angle="-36.6795275"/>
                <iidm:bus id="BUS-1702" v="0.982" angle="-30.6724968"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1702" energySource="OTHER" minP="7.98" maxP="39.88" ratedS="100.0" voltageRegulatorOn="true" targetP="38.0" targetV="0.982" targetQ="0.07" bus="BUS-1702" connectableBus="BUS-1702">
                <iidm:minMaxReactiveLimits minQ="-17.67" maxQ="19.22"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-503-1702" r="0.0" x="0.0026675300000000004" g="0.0" b="0.0" ratedU1="1.066667" ratedU2="1.0" voltageLevelId1="VL-503" bus1="BUS-503" connectableBus1="BUS-503" voltageLevelId2="VL-503" bus2="BUS-1702" connectableBus2="BUS-1702"/>
    </iidm:substation>
    <iidm:substation id="SUB-504">
        <iidm:voltageLevel id="VL-504" nominalV="1.0" lowVoltageLimit="1.00889" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-504" v="1.02357715" angle="-2.03897669"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-504" loadType="UNDEFINED" p0="25.7" q0="-17.1" bus="BUS-504" connectableBus="BUS-504"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-506">
        <iidm:voltageLevel id="VL-506" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-506" v="1.03067044" angle="-17.1810066"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-506" loadType="UNDEFINED" p0="4.8" q0="3.6" bus="BUS-506" connectableBus="BUS-506"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-507">
        <iidm:voltageLevel id="VL-507" nominalV="1.0" lowVoltageLimit="1.04211" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-507" v="1.04458784" angle="-14.5140331"/>
                <iidm:bus id="BUS-1704" v="0.988" angle="-7.16192846"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1704" energySource="OTHER" minP="340.0" maxP="1380.0" ratedS="100.0" voltageRegulatorOn="true" targetP="1332.0" targetV="0.988" targetQ="168.76" bus="BUS-1704" connectableBus="BUS-1704">
                <iidm:minMaxReactiveLimits minQ="-396.86" maxQ="398.39"/>
            </iidm:generator>
            <iidm:load id="LOAD-507" loadType="UNDEFINED" p0="18.4" q0="-9.8" bus="BUS-507" connectableBus="BUS-507"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-507-1704" r="0.0" x="9.303000000000001E-5" g="0.0" b="0.0" ratedU1="1.065789" ratedU2="1.0" voltageLevelId1="VL-507" bus1="BUS-507" connectableBus1="BUS-507" voltageLevelId2="VL-507" bus2="BUS-1704" connectableBus2="BUS-1704" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1611.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1611.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1611.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1611.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1611.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1611.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-508">
        <iidm:voltageLevel id="VL-508" nominalV="1.0" lowVoltageLimit="1.04211" highVoltageLimit="1.10526" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-508" v="1.04261438" angle="-17.5416189"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-508" loadType="UNDEFINED" p0="0.3" q0="-2.3" bus="BUS-508" connectableBus="BUS-508"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-509">
        <iidm:voltageLevel id="VL-509" nominalV="1.0" lowVoltageLimit="1.04211" highVoltageLimit="1.10526" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-509" v="1.04269515" angle="-17.5418835"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-509" loadType="UNDEFINED" p0="0.3" q0="-4.2" bus="BUS-509" connectableBus="BUS-509"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-510">
        <iidm:voltageLevel id="VL-510" nominalV="1.0" lowVoltageLimit="1.04211" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-510" v="1.04305134" angle="-14.4954857"/>
                <iidm:bus id="BUS-1705" v="0.985" angle="-7.10994065"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1705" energySource="OTHER" minP="340.0" maxP="1380.0" ratedS="100.0" voltageRegulatorOn="true" targetP="1332.0" targetV="0.985" targetQ="148.25" bus="BUS-1705" connectableBus="BUS-1705">
                <iidm:minMaxReactiveLimits minQ="-424.16" maxQ="371.08"/>
            </iidm:generator>
            <iidm:load id="LOAD-510" loadType="UNDEFINED" p0="14.6" q0="12.0" bus="BUS-510" connectableBus="BUS-510"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-510-1705" r="0.0" x="9.303000000000001E-5" g="0.0" b="0.0" ratedU1="1.065789" ratedU2="1.0" voltageLevelId1="VL-510" bus1="BUS-510" connectableBus1="BUS-510" voltageLevelId2="VL-510" bus2="BUS-1705" connectableBus2="BUS-1705" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1608.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1608.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1608.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1608.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1608.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1608.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-511">
        <iidm:voltageLevel id="VL-511" nominalV="1.0" lowVoltageLimit="0.888889" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-511" v="1.02684105" angle="-46.5942063"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-511" loadType="UNDEFINED" p0="3.8" q0="-3.3" bus="BUS-511" connectableBus="BUS-511"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-512">
        <iidm:voltageLevel id="VL-512" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-512" v="1.03588747" angle="-40.1535126"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-513">
        <iidm:voltageLevel id="VL-513" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.0869" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-513" v="1.04529866" angle="-21.3086809"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-513" loadType="UNDEFINED" p0="199.7" q0="12.7" bus="BUS-513" connectableBus="BUS-513"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-515">
        <iidm:voltageLevel id="VL-515" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-515" v="1.036294" angle="-31.0818478"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-515" loadType="UNDEFINED" p0="123.1" q0="27.4" bus="BUS-515" connectableBus="BUS-515"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-516">
        <iidm:voltageLevel id="VL-516" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-516" v="1.03348651" angle="-28.4813342"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-516" loadType="UNDEFINED" p0="84.2" q0="7.0" bus="BUS-516" connectableBus="BUS-516"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-517">
        <iidm:voltageLevel id="VL-517" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-517" v="1.05135975" angle="-18.2046048"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-517" loadType="UNDEFINED" p0="149.8" q0="10.6" bus="BUS-517" connectableBus="BUS-517"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-519">
        <iidm:voltageLevel id="VL-519" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-519" v="1.04570084" angle="-15.6160778"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-519" loadType="UNDEFINED" p0="64.7" q0="-1.7" bus="BUS-519" connectableBus="BUS-519"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-520">
        <iidm:voltageLevel id="VL-520" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-520" v="1.04302283" angle="-40.8832937"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-520" loadType="UNDEFINED" p0="18.4" q0="5.7" bus="BUS-520" connectableBus="BUS-520"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-521">
        <iidm:voltageLevel id="VL-521" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-521" v="1.04316854" angle="-40.8690899"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-521" loadType="UNDEFINED" p0="18.6" q0="1.1" bus="BUS-521" connectableBus="BUS-521"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-522">
        <iidm:voltageLevel id="VL-522" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-522" v="1.03585462" angle="-41.0436017"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-522" loadType="UNDEFINED" p0="23.4" q0="4.1" bus="BUS-522" connectableBus="BUS-522"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-523">
        <iidm:voltageLevel id="VL-523" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-523" v="1.03092244" angle="-25.2633268"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-523" loadType="UNDEFINED" p0="52.8" q0="5.5" bus="BUS-523" connectableBus="BUS-523"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-524">
        <iidm:voltageLevel id="VL-524" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-524" v="1.01982736" angle="-41.1493982"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-524" loadType="UNDEFINED" p0="94.3" q0="11.5" bus="BUS-524" connectableBus="BUS-524"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-525">
        <iidm:voltageLevel id="VL-525" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-525" v="1.05304276" angle="-12.131351"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-525" loadType="UNDEFINED" p0="79.9" q0="-5.0" bus="BUS-525" connectableBus="BUS-525"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-526">
        <iidm:voltageLevel id="VL-526" nominalV="1.0" lowVoltageLimit="0.888889" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-526" v="1.01770323" angle="-46.2082613"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-526" loadType="UNDEFINED" p0="23.7" q0="-1.2" bus="BUS-526" connectableBus="BUS-526"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-527">
        <iidm:voltageLevel id="VL-527" nominalV="1.0" lowVoltageLimit="1.03947" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-527" v="1.0285777" angle="-32.5434995"/>
                <iidm:bus id="BUS-528" v="1.05385133" angle="-30.9616745"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-527" loadType="UNDEFINED" p0="18.7" q0="-0.2" bus="BUS-527" connectableBus="BUS-527"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-527-528" r="7.35E-6" x="4.4668E-4" g="0.0" b="0.0" ratedU1="0.959693" ratedU2="1.0" voltageLevelId1="VL-527" bus1="BUS-527" connectableBus1="BUS-527" voltageLevelId2="VL-527" bus2="BUS-528" connectableBus2="BUS-528" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="593.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="593.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="593.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="593.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="593.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="593.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-529">
        <iidm:voltageLevel id="VL-529" nominalV="1.0" lowVoltageLimit="1.00889" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-529" v="1.04247021" angle="-14.6380642"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-529" loadType="UNDEFINED" p0="123.6" q0="1.0" bus="BUS-529" connectableBus="BUS-529"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-530">
        <iidm:voltageLevel id="VL-530" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-530" v="1.03679758" angle="-18.5663079"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-530" loadType="UNDEFINED" p0="69.8" q0="5.0" bus="BUS-530" connectableBus="BUS-530"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-531">
        <iidm:voltageLevel id="VL-531" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-531" v="1.04168215" angle="-40.5337848"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-531" loadType="UNDEFINED" p0="37.1" q0="17.0" bus="BUS-531" connectableBus="BUS-531"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-532">
        <iidm:voltageLevel id="VL-532" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-532" v="1.04211383" angle="-40.4845684"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-532" loadType="UNDEFINED" p0="-11.2" q0="-3.3" bus="BUS-532" connectableBus="BUS-532"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-533">
        <iidm:voltageLevel id="VL-533" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-533" v="1.03188999" angle="-36.34869"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-533" loadType="UNDEFINED" p0="62.1" q0="6.1" bus="BUS-533" connectableBus="BUS-533"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-534">
        <iidm:voltageLevel id="VL-534" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-534" v="1.05259702" angle="-32.8722075"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-534" loadType="UNDEFINED" p0="34.0" q0="-26.8" bus="BUS-534" connectableBus="BUS-534"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-535">
        <iidm:voltageLevel id="VL-535" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-535" v="1.03685723" angle="-39.7512628"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-535" loadType="UNDEFINED" p0="10.6" q0="-4.6" bus="BUS-535" connectableBus="BUS-535"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-536">
        <iidm:voltageLevel id="VL-536" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-536" v="1.02378587" angle="-40.069936"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-536" loadType="UNDEFINED" p0="15.3" q0="1.5" bus="BUS-536" connectableBus="BUS-536"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-537">
        <iidm:voltageLevel id="VL-537" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-537" v="1.0222077" angle="-40.5174428"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-537" loadType="UNDEFINED" p0="51.9" q0="9.0" bus="BUS-537" connectableBus="BUS-537"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-538">
        <iidm:voltageLevel id="VL-538" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-538" v="1.01530099" angle="-36.9572553"/>
                <iidm:bus id="BUS-1890" v="0.964" angle="-35.447128"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1890" energySource="OTHER" minP="4.8" maxP="24.0" ratedS="100.0" voltageRegulatorOn="true" targetP="4.8" targetV="0.964" targetQ="0.02" bus="BUS-1890" connectableBus="BUS-1890">
                <iidm:minMaxReactiveLimits minQ="-2.57" maxQ="5.35"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-538-1890" r="0.0" x="0.0051015900000000005" g="0.0" b="0.0" ratedU1="1.053333" ratedU2="1.0" voltageLevelId1="VL-538" bus1="BUS-538" connectableBus1="BUS-538" voltageLevelId2="VL-538" bus2="BUS-1890" connectableBus2="BUS-1890"/>
    </iidm:substation>
    <iidm:substation id="SUB-539">
        <iidm:voltageLevel id="VL-539" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-539" v="1.01530099" angle="-36.9572553"/>
                <iidm:bus id="BUS-1891" v="0.964" angle="-35.447128"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1891" energySource="OTHER" minP="4.8" maxP="24.0" ratedS="100.0" voltageRegulatorOn="true" targetP="4.8" targetV="0.964" targetQ="0.03" bus="BUS-1891" connectableBus="BUS-1891">
                <iidm:minMaxReactiveLimits minQ="-2.43" maxQ="5.48"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-539-1891" r="0.0" x="0.0051015900000000005" g="0.0" b="0.0" ratedU1="1.053333" ratedU2="1.0" voltageLevelId1="VL-539" bus1="BUS-539" connectableBus1="BUS-539" voltageLevelId2="VL-539" bus2="BUS-1891" connectableBus2="BUS-1891"/>
    </iidm:substation>
    <iidm:substation id="SUB-540">
        <iidm:voltageLevel id="VL-540" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-540" v="1.01530097" angle="-36.9572158"/>
                <iidm:bus id="BUS-1892" v="0.964" angle="-35.4282074"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1892" energySource="OTHER" minP="4.8" maxP="24.0" ratedS="100.0" voltageRegulatorOn="true" targetP="4.86" targetV="0.964" targetQ="0.02" bus="BUS-1892" connectableBus="BUS-1892">
                <iidm:minMaxReactiveLimits minQ="-2.93" maxQ="5.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-540-1892" r="0.0" x="0.0051015900000000005" g="0.0" b="0.0" ratedU1="1.053333" ratedU2="1.0" voltageLevelId1="VL-540" bus1="BUS-540" connectableBus1="BUS-540" voltageLevelId2="VL-540" bus2="BUS-1892" connectableBus2="BUS-1892"/>
    </iidm:substation>
    <iidm:substation id="SUB-541">
        <iidm:voltageLevel id="VL-541" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-541" v="1.01529219" angle="-36.9519655"/>
                <iidm:bus id="BUS-1706" v="0.962" angle="-32.9041963"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1706" energySource="OTHER" minP="4.8" maxP="24.0" ratedS="100.0" voltageRegulatorOn="true" targetP="12.83" targetV="0.962" targetQ="0.02" bus="BUS-1706" connectableBus="BUS-1706">
                <iidm:minMaxReactiveLimits minQ="-2.63" maxQ="5.29"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-541-1706" r="0.0" x="0.0051015900000000005" g="0.0" b="0.0" ratedU1="1.053333" ratedU2="1.0" voltageLevelId1="VL-541" bus1="BUS-541" connectableBus1="BUS-541" voltageLevelId2="VL-541" bus2="BUS-1706" connectableBus2="BUS-1706"/>
    </iidm:substation>
    <iidm:substation id="SUB-542">
        <iidm:voltageLevel id="VL-542" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-542" v="1.0153008" angle="-36.9604168"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-544">
        <iidm:voltageLevel id="VL-544" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-544" v="1.02988975" angle="-12.6954032"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-544" loadType="UNDEFINED" p0="107.7" q0="7.9" bus="BUS-544" connectableBus="BUS-544"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-545">
        <iidm:voltageLevel id="VL-545" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-545" v="1.04894881" angle="-11.9070188"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-545" loadType="UNDEFINED" p0="23.0" q0="-4.2" bus="BUS-545" connectableBus="BUS-545"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-546">
        <iidm:voltageLevel id="VL-546" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-546" v="1.03320037" angle="-29.648798"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-546" loadType="UNDEFINED" p0="70.1" q0="2.1" bus="BUS-546" connectableBus="BUS-546"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-547">
        <iidm:voltageLevel id="VL-547" nominalV="1.0" lowVoltageLimit="1.00889" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-547" v="1.04528992" angle="-12.1831082"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-547" loadType="UNDEFINED" p0="37.1" q0="-0.2" bus="BUS-547" connectableBus="BUS-547"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-548">
        <iidm:voltageLevel id="VL-548" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-548" v="1.04509524" angle="-36.8253721"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-548" loadType="UNDEFINED" p0="24.9" q0="1.7" bus="BUS-548" connectableBus="BUS-548"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-549">
        <iidm:voltageLevel id="VL-549" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-549" v="1.04027718" angle="-20.1452047"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-549" loadType="UNDEFINED" p0="52.1" q0="5.9" bus="BUS-549" connectableBus="BUS-549"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-550">
        <iidm:voltageLevel id="VL-550" nominalV="1.0" lowVoltageLimit="1.04211" highVoltageLimit="1.10263" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-550" v="1.04330855" angle="-28.724878"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-550" loadType="UNDEFINED" p0="38.1" q0="-11.2" bus="BUS-550" connectableBus="BUS-550"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-551">
        <iidm:voltageLevel id="VL-551" nominalV="1.0" lowVoltageLimit="1.05263" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2021" v="0.999878714" angle="-16.1231829"/>
                <iidm:bus id="BUS-551" v="1.05387072" angle="-15.8846073"/>
                <iidm:bus id="BUS-553" v="1.06363872" angle="-13.9802364"/>
                <iidm:bus id="BUS-1583" v="1.05496552" angle="-16.2425648"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-2021" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2021" connectableBus="BUS-2021">
                <iidm:shuntLinearModel bPerSection="-64.0" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-2021-1583" r="3.435E-5" x="8.608000000000001E-4" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-551" bus1="BUS-2021" connectableBus1="BUS-2021" voltageLevelId2="VL-551" bus2="BUS-1583" connectableBus2="BUS-1583"/>
        <iidm:twoWindingsTransformer id="TWT-551-553" r="8.03E-6" x="3.4418E-4" g="0.0" b="0.0" ratedU1="1.002005" ratedU2="1.0" voltageLevelId1="VL-551" bus1="BUS-551" connectableBus1="BUS-551" voltageLevelId2="VL-551" bus2="BUS-553" connectableBus2="BUS-553" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="605.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="605.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="605.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="605.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="605.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="605.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-551-1583" r="2.77E-6" x="-4.709E-5" g="0.0" b="0.0" ratedU1="1.001" ratedU2="1.0" voltageLevelId1="VL-551" bus1="BUS-551" connectableBus1="BUS-551" voltageLevelId2="VL-551" bus2="BUS-1583" connectableBus2="BUS-1583" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1184.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1184.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-554">
        <iidm:voltageLevel id="VL-554" nominalV="1.0" lowVoltageLimit="1.04211" highVoltageLimit="1.10263" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-554" v="1.04301913" angle="-25.5184519"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-554" loadType="UNDEFINED" p0="86.2" q0="-22.3" bus="BUS-554" connectableBus="BUS-554"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-555">
        <iidm:voltageLevel id="VL-555" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-555" v="1.0218647" angle="-45.9605252"/>
                <iidm:bus id="BUS-556" v="1.03238096" angle="-42.5833021"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-555" loadType="UNDEFINED" p0="26.1" q0="46.7" bus="BUS-555" connectableBus="BUS-555"/>
            <iidm:load id="LOAD-556" loadType="UNDEFINED" p0="197.1" q0="-2.9" bus="BUS-556" connectableBus="BUS-556"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-555-556" r="3.19E-6" x="2.4792E-4" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-555" bus1="BUS-555" connectableBus1="BUS-555" voltageLevelId2="VL-555" bus2="BUS-556" connectableBus2="BUS-556" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-557">
        <iidm:voltageLevel id="VL-557" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-557" v="1.049233" angle="-28.7073252"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-558">
        <iidm:voltageLevel id="VL-558" nominalV="1.0" lowVoltageLimit="1.03947" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-558" v="1.04257131" angle="-27.2170803"/>
                <iidm:bus id="BUS-559" v="1.04693733" angle="-24.2048532"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-558-559" r="3.32E-6" x="2.4723E-4" g="0.0" b="0.0" ratedU1="0.999001" ratedU2="1.0" voltageLevelId1="VL-558" bus1="BUS-558" connectableBus1="BUS-558" voltageLevelId2="VL-558" bus2="BUS-559" connectableBus2="BUS-559" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-558-559#0" r="3.05E-6" x="2.5E-4" g="0.0" b="0.0" ratedU1="0.999001" ratedU2="1.0" voltageLevelId1="VL-558" bus1="BUS-558" connectableBus1="BUS-558" voltageLevelId2="VL-558" bus2="BUS-559" connectableBus2="BUS-559" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-560">
        <iidm:voltageLevel id="VL-560" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-560" v="1.02780257" angle="-36.2428099"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-561">
        <iidm:voltageLevel id="VL-561" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-561" v="1.02781947" angle="-36.2367379"/>
                <iidm:bus id="BUS-1708" v="0.984" angle="-33.5319076"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1708" energySource="OTHER" minP="4.8" maxP="23.99" ratedS="100.0" voltageRegulatorOn="true" targetP="9.45" targetV="0.984" targetQ="1.8" bus="BUS-1708" connectableBus="BUS-1708">
                <iidm:minMaxReactiveLimits minQ="1.8" maxQ="1.81"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-561-1708" r="0.0" x="0.0047948" g="0.0" b="0.0" ratedU1="1.053333" ratedU2="1.0" voltageLevelId1="VL-561" bus1="BUS-561" connectableBus1="BUS-561" voltageLevelId2="VL-561" bus2="BUS-1708" connectableBus2="BUS-1708"/>
    </iidm:substation>
    <iidm:substation id="SUB-562">
        <iidm:voltageLevel id="VL-562" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-562" v="1.02780255" angle="-36.2397249"/>
                <iidm:bus id="BUS-1898" v="0.976" angle="-34.8549383"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1898" energySource="OTHER" minP="4.8" maxP="23.99" ratedS="100.0" voltageRegulatorOn="true" targetP="4.8" targetV="0.976" targetQ="0.07" bus="BUS-1898" connectableBus="BUS-1898">
                <iidm:minMaxReactiveLimits minQ="-4.8" maxQ="10.17"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-562-1898" r="0.0" x="0.0047948" g="0.0" b="0.0" ratedU1="1.053333" ratedU2="1.0" voltageLevelId1="VL-562" bus1="BUS-562" connectableBus1="BUS-562" voltageLevelId2="VL-562" bus2="BUS-1898" connectableBus2="BUS-1898"/>
    </iidm:substation>
    <iidm:substation id="SUB-563">
        <iidm:voltageLevel id="VL-563" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-563" v="1.02780255" angle="-36.2397249"/>
                <iidm:bus id="BUS-2026" v="0.976" angle="-34.8549383"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-2026" energySource="OTHER" minP="4.8" maxP="23.99" ratedS="100.0" voltageRegulatorOn="true" targetP="4.8" targetV="0.976" targetQ="0.05" bus="BUS-2026" connectableBus="BUS-2026">
                <iidm:minMaxReactiveLimits minQ="-6.79" maxQ="8.26"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-563-2026" r="0.0" x="0.0047948" g="0.0" b="0.0" ratedU1="1.053333" ratedU2="1.0" voltageLevelId1="VL-563" bus1="BUS-563" connectableBus1="BUS-563" voltageLevelId2="VL-563" bus2="BUS-2026" connectableBus2="BUS-2026"/>
    </iidm:substation>
    <iidm:substation id="SUB-564">
        <iidm:voltageLevel id="VL-564" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-564" v="1.02779851" angle="-36.2368965"/>
                <iidm:bus id="BUS-1709" v="0.975" angle="-33.5792954"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1709" energySource="OTHER" minP="4.8" maxP="23.99" ratedS="100.0" voltageRegulatorOn="true" targetP="9.2" targetV="0.975" targetQ="0.07" bus="BUS-1709" connectableBus="BUS-1709">
                <iidm:minMaxReactiveLimits minQ="-4.81" maxQ="10.16"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-564-1709" r="0.0" x="0.0047948" g="0.0" b="0.0" ratedU1="1.053333" ratedU2="1.0" voltageLevelId1="VL-564" bus1="BUS-564" connectableBus1="BUS-564" voltageLevelId2="VL-564" bus2="BUS-1709" connectableBus2="BUS-1709"/>
    </iidm:substation>
    <iidm:substation id="SUB-565">
        <iidm:voltageLevel id="VL-565" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-565" v="1.02779851" angle="-36.2368965"/>
                <iidm:bus id="BUS-1707" v="0.975" angle="-33.5792954"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1707" energySource="OTHER" minP="4.8" maxP="23.99" ratedS="100.0" voltageRegulatorOn="true" targetP="9.2" targetV="0.975" targetQ="0.07" bus="BUS-1707" connectableBus="BUS-1707">
                <iidm:minMaxReactiveLimits minQ="-4.98" maxQ="10.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-565-1707" r="0.0" x="0.0047948" g="0.0" b="0.0" ratedU1="1.053333" ratedU2="1.0" voltageLevelId1="VL-565" bus1="BUS-565" connectableBus1="BUS-565" voltageLevelId2="VL-565" bus2="BUS-1707" connectableBus2="BUS-1707"/>
    </iidm:substation>
    <iidm:substation id="SUB-566">
        <iidm:voltageLevel id="VL-566" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-566" v="1.02780196" angle="-36.2428099"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-567">
        <iidm:voltageLevel id="VL-567" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-567" v="1.03085243" angle="-8.98916705"/>
                <iidm:bus id="BUS-1710" v="0.984" angle="-2.60248362"/>
                <iidm:bus id="BUS-1711" v="0.984" angle="-2.60248362"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1710" energySource="OTHER" minP="5.8" maxP="28.98" ratedS="100.0" voltageRegulatorOn="true" targetP="27.0" targetV="0.984" targetQ="0.47" bus="BUS-1710" connectableBus="BUS-1710">
                <iidm:minMaxReactiveLimits minQ="-7.55" maxQ="12.23"/>
            </iidm:generator>
            <iidm:generator id="GEN-1711" energySource="OTHER" minP="5.8" maxP="28.98" ratedS="100.0" voltageRegulatorOn="true" targetP="27.0" targetV="0.984" targetQ="0.47" bus="BUS-1711" connectableBus="BUS-1711">
                <iidm:minMaxReactiveLimits minQ="-7.46" maxQ="12.31"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-567-1710" r="0.0" x="0.0040012500000000005" g="0.0" b="0.0" ratedU1="1.044444" ratedU2="1.0" voltageLevelId1="VL-567" bus1="BUS-567" connectableBus1="BUS-567" voltageLevelId2="VL-567" bus2="BUS-1710" connectableBus2="BUS-1710"/>
        <iidm:twoWindingsTransformer id="TWT-567-1711" r="0.0" x="0.0040012500000000005" g="0.0" b="0.0" ratedU1="1.044444" ratedU2="1.0" voltageLevelId1="VL-567" bus1="BUS-567" connectableBus1="BUS-567" voltageLevelId2="VL-567" bus2="BUS-1711" connectableBus2="BUS-1711"/>
    </iidm:substation>
    <iidm:substation id="SUB-568">
        <iidm:voltageLevel id="VL-568" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-568" v="1.03474756" angle="-31.6406285"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-568" loadType="UNDEFINED" p0="103.3" q0="16.9" bus="BUS-568" connectableBus="BUS-568"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-569">
        <iidm:voltageLevel id="VL-569" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-569" v="1.05687746" angle="-17.5590782"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-569" loadType="UNDEFINED" p0="182.2" q0="-4.5" bus="BUS-569" connectableBus="BUS-569"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-570">
        <iidm:voltageLevel id="VL-570" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-570" v="1.03582709" angle="-15.7891755"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-572">
        <iidm:voltageLevel id="VL-572" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-572" v="1.02583642" angle="-41.5110959"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-572" loadType="UNDEFINED" p0="12.7" q0="-1.1" bus="BUS-572" connectableBus="BUS-572"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-573">
        <iidm:voltageLevel id="VL-573" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-573" v="1.048068" angle="-36.5345053"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-573" loadType="UNDEFINED" p0="14.5" q0="0.6" bus="BUS-573" connectableBus="BUS-573"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-574">
        <iidm:voltageLevel id="VL-574" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-574" v="1.05048365" angle="-17.6697857"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-574" loadType="UNDEFINED" p0="86.6" q0="-8.2" bus="BUS-574" connectableBus="BUS-574"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-575">
        <iidm:voltageLevel id="VL-575" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-575" v="1.03766662" angle="-37.2448326"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-575" loadType="UNDEFINED" p0="93.3" q0="33.6" bus="BUS-575" connectableBus="BUS-575"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-576">
        <iidm:voltageLevel id="VL-576" nominalV="1.0" lowVoltageLimit="1.05" highVoltageLimit="1.05263" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-576" v="1.05349008" angle="-7.89642283"/>
                <iidm:bus id="BUS-1712" v="0.981" angle="-1.23816443"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1712" energySource="OTHER" minP="288.0" maxP="1308.0" ratedS="100.0" voltageRegulatorOn="true" targetP="1262.0" targetV="0.981" targetQ="0.64" bus="BUS-1712" connectableBus="BUS-1712">
                <iidm:minMaxReactiveLimits minQ="-439.22" maxQ="615.09"/>
            </iidm:generator>
            <iidm:load id="LOAD-576" loadType="UNDEFINED" p0="-11.2" q0="-3.5" bus="BUS-576" connectableBus="BUS-576"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-576-1712" r="0.0" x="8.909E-5" g="0.0" b="0.0" ratedU1="1.065789" ratedU2="1.0" voltageLevelId1="VL-576" bus1="BUS-576" connectableBus1="BUS-576" voltageLevelId2="VL-576" bus2="BUS-1712" connectableBus2="BUS-1712" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1524.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1524.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1524.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1524.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1524.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1524.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-577">
        <iidm:voltageLevel id="VL-577" nominalV="1.0" lowVoltageLimit="1.05263" highVoltageLimit="1.05397" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-577" v="1.05347587" angle="-7.91234658"/>
                <iidm:bus id="BUS-1713" v="0.98" angle="-1.24717291"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1713" energySource="OTHER" minP="288.0" maxP="1308.0" ratedS="100.0" voltageRegulatorOn="true" targetP="1262.0" targetV="0.98" targetQ="-6.77" bus="BUS-1713" connectableBus="BUS-1713">
                <iidm:minMaxReactiveLimits minQ="-439.67" maxQ="614.63"/>
            </iidm:generator>
            <iidm:load id="LOAD-577" loadType="UNDEFINED" p0="2.9" q0="-7.5" bus="BUS-577" connectableBus="BUS-577"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-577-1713" r="0.0" x="8.909E-5" g="0.0" b="0.0" ratedU1="1.065789" ratedU2="1.0" voltageLevelId1="VL-577" bus1="BUS-577" connectableBus1="BUS-577" voltageLevelId2="VL-577" bus2="BUS-1713" connectableBus2="BUS-1713" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1525.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1525.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1525.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1525.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1525.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1525.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-578">
        <iidm:voltageLevel id="VL-578" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.09192" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-578" v="1.05003515" angle="-15.1359894"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-579">
        <iidm:voltageLevel id="VL-579" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-579" v="1.03793132" angle="-40.4500412"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-579" loadType="UNDEFINED" p0="0.1" q0="-8.5" bus="BUS-579" connectableBus="BUS-579"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-580">
        <iidm:voltageLevel id="VL-580" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.0893" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-580" v="1.05721888" angle="-17.9898247"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-580" loadType="UNDEFINED" p0="71.3" q0="-22.5" bus="BUS-580" connectableBus="BUS-580"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-581">
        <iidm:voltageLevel id="VL-581" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-581" v="1.03550899" angle="-41.0005829"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-581" loadType="UNDEFINED" p0="21.9" q0="-5.4" bus="BUS-581" connectableBus="BUS-581"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-582">
        <iidm:voltageLevel id="VL-582" nominalV="1.0" lowVoltageLimit="0.9" highVoltageLimit="1.12298" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-582" v="1.03560333" angle="-9.15163824"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-583">
        <iidm:voltageLevel id="VL-583" nominalV="1.0" lowVoltageLimit="0.977778" highVoltageLimit="1.07932" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-583" v="1.0229919" angle="-1.19581455"/>
                <iidm:bus id="BUS-1714" v="0.95" angle="10.656486"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1714" energySource="OTHER" minP="89.26" maxP="458.26" ratedS="100.0" voltageRegulatorOn="true" targetP="442.0" targetV="0.95" targetQ="15.78" bus="BUS-1714" connectableBus="BUS-1714">
                <iidm:minMaxReactiveLimits minQ="-84.1" maxQ="255.9"/>
            </iidm:generator>
            <iidm:load id="LOAD-1714" loadType="UNDEFINED" p0="-0.4" q0="-0.3" bus="BUS-1714" connectableBus="BUS-1714"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-583-1714" r="0.0" x="4.2476E-4" g="0.0" b="0.0" ratedU1="1.062222" ratedU2="1.0" voltageLevelId1="VL-583" bus1="BUS-583" connectableBus1="BUS-583" voltageLevelId2="VL-583" bus2="BUS-1714" connectableBus2="BUS-1714" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="538.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="538.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="538.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="538.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="538.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="538.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-584">
        <iidm:voltageLevel id="VL-584" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-584" v="1.02448633" angle="-36.8820016"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-584" loadType="UNDEFINED" p0="128.9" q0="5.3" bus="BUS-584" connectableBus="BUS-584"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-585">
        <iidm:voltageLevel id="VL-585" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-585" v="1.04330627" angle="-16.0937876"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-586">
        <iidm:voltageLevel id="VL-586" nominalV="1.0" lowVoltageLimit="1.04211" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-586" v="1.05325323" angle="-18.0641328"/>
                <iidm:bus id="BUS-587" v="1.05043183" angle="-14.076716"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-586-587" r="3.19E-6" x="2.687E-4" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-586" bus1="BUS-586" connectableBus1="BUS-586" voltageLevelId2="VL-586" bus2="BUS-587" connectableBus2="BUS-587" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-586-587#0" r="3.39E-6" x="2.687E-4" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-586" bus1="BUS-586" connectableBus1="BUS-586" voltageLevelId2="VL-586" bus2="BUS-587" connectableBus2="BUS-587" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-586-587#1" r="3.6000000000000003E-6" x="2.7285E-4" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-586" bus1="BUS-586" connectableBus1="BUS-586" voltageLevelId2="VL-586" bus2="BUS-587" connectableBus2="BUS-587" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-588">
        <iidm:voltageLevel id="VL-588" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-588" v="1.02832285" angle="-42.3490115"/>
                <iidm:bus id="BUS-1720" v="0.95" angle="-40.6807092"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1720" energySource="OTHER" minP="237.0" maxP="947.0" ratedS="100.0" voltageRegulatorOn="true" targetP="237.0" targetV="0.95" targetQ="78.79" bus="BUS-1720" connectableBus="BUS-1720">
                <iidm:minMaxReactiveLimits minQ="-118.98" maxQ="504.13"/>
            </iidm:generator>
            <iidm:load id="LOAD-1720" loadType="UNDEFINED" p0="31.7" q0="14.7" bus="BUS-1720" connectableBus="BUS-1720"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-588-1720" r="0.0" x="1.2685E-4" g="0.0" b="0.0" ratedU1="1.092105" ratedU2="1.0" voltageLevelId1="VL-588" bus1="BUS-588" connectableBus1="BUS-588" voltageLevelId2="VL-588" bus2="BUS-1720" connectableBus2="BUS-1720" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="258.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="258.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="258.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="258.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="258.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="258.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-589">
        <iidm:voltageLevel id="VL-589" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-589" v="1.02814097" angle="-42.2748025"/>
                <iidm:bus id="BUS-1718" v="0.948" angle="-39.899122"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1718" energySource="OTHER" minP="237.0" maxP="947.0" ratedS="100.0" voltageRegulatorOn="true" targetP="328.64" targetV="0.948" targetQ="65.05" bus="BUS-1718" connectableBus="BUS-1718">
                <iidm:minMaxReactiveLimits minQ="-94.53" maxQ="528.59"/>
            </iidm:generator>
            <iidm:load id="LOAD-1718" loadType="UNDEFINED" p0="37.0" q0="15.0" bus="BUS-1718" connectableBus="BUS-1718"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-589-1718" r="0.0" x="1.2685E-4" g="0.0" b="0.0" ratedU1="1.092105" ratedU2="1.0" voltageLevelId1="VL-589" bus1="BUS-589" connectableBus1="BUS-589" voltageLevelId2="VL-589" bus2="BUS-1718" connectableBus2="BUS-1718" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="355.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="355.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="355.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="355.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="355.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="355.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-590">
        <iidm:voltageLevel id="VL-590" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-590" v="1.0283479" angle="-42.2899711"/>
                <iidm:bus id="BUS-1719" v="0.95" angle="-40.0617459"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1719" energySource="OTHER" minP="237.0" maxP="947.0" ratedS="100.0" voltageRegulatorOn="true" targetP="311.18" targetV="0.95" targetQ="81.26" bus="BUS-1719" connectableBus="BUS-1719">
                <iidm:minMaxReactiveLimits minQ="-93.65" maxQ="529.53"/>
            </iidm:generator>
            <iidm:load id="LOAD-1719" loadType="UNDEFINED" p0="37.0" q0="15.0" bus="BUS-1719" connectableBus="BUS-1719"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-590-1719" r="0.0" x="1.2685E-4" g="0.0" b="0.0" ratedU1="1.092105" ratedU2="1.0" voltageLevelId1="VL-590" bus1="BUS-590" connectableBus1="BUS-590" voltageLevelId2="VL-590" bus2="BUS-1719" connectableBus2="BUS-1719" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="338.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="338.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="338.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="338.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="338.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="338.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-591">
        <iidm:voltageLevel id="VL-591" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.05603" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-591" v="1.02783364" angle="-42.2553598"/>
                <iidm:bus id="BUS-1717" v="0.945" angle="-39.7009594"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1717" energySource="OTHER" minP="237.0" maxP="947.0" ratedS="100.0" voltageRegulatorOn="true" targetP="349.48" targetV="0.945" targetQ="50.21" bus="BUS-1717" connectableBus="BUS-1717">
                <iidm:minMaxReactiveLimits minQ="-93.67" maxQ="529.5"/>
            </iidm:generator>
            <iidm:load id="LOAD-1717" loadType="UNDEFINED" p0="37.0" q0="15.0" bus="BUS-1717" connectableBus="BUS-1717"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-591-1717" r="0.0" x="1.2685E-4" g="0.0" b="0.0" ratedU1="1.092105" ratedU2="1.0" voltageLevelId1="VL-591" bus1="BUS-591" connectableBus1="BUS-591" voltageLevelId2="VL-591" bus2="BUS-1717" connectableBus2="BUS-1717" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="377.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="377.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="377.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="377.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="377.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="377.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-592">
        <iidm:voltageLevel id="VL-592" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-592" v="1.02834634" angle="-42.2915513"/>
                <iidm:bus id="BUS-1715" v="0.95" angle="-40.0752752"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1715" energySource="OTHER" minP="237.0" maxP="947.0" ratedS="100.0" voltageRegulatorOn="true" targetP="309.71" targetV="0.95" targetQ="81.22" bus="BUS-1715" connectableBus="BUS-1715">
                <iidm:minMaxReactiveLimits minQ="-98.23" maxQ="524.88"/>
            </iidm:generator>
            <iidm:load id="LOAD-1715" loadType="UNDEFINED" p0="37.0" q0="15.0" bus="BUS-1715" connectableBus="BUS-1715"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-592-1715" r="0.0" x="1.2685E-4" g="0.0" b="0.0" ratedU1="1.092105" ratedU2="1.0" voltageLevelId1="VL-592" bus1="BUS-592" connectableBus1="BUS-592" voltageLevelId2="VL-592" bus2="BUS-1715" connectableBus2="BUS-1715" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="336.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="336.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="336.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="336.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="336.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="336.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-593">
        <iidm:voltageLevel id="VL-593" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-593" v="1.02834482" angle="-42.2887977"/>
                <iidm:bus id="BUS-1716" v="0.95" angle="-40.0412952"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1716" energySource="OTHER" minP="267.0" maxP="947.0" ratedS="100.0" voltageRegulatorOn="true" targetP="313.55" targetV="0.95" targetQ="81.38" bus="BUS-1716" connectableBus="BUS-1716">
                <iidm:minMaxReactiveLimits minQ="-94.91" maxQ="528.27"/>
            </iidm:generator>
            <iidm:load id="LOAD-1716" loadType="UNDEFINED" p0="37.0" q0="15.0" bus="BUS-1716" connectableBus="BUS-1716"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-593-1716" r="0.0" x="1.2685E-4" g="0.0" b="0.0" ratedU1="1.092105" ratedU2="1.0" voltageLevelId1="VL-593" bus1="BUS-593" connectableBus1="BUS-593" voltageLevelId2="VL-593" bus2="BUS-1716" connectableBus2="BUS-1716" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="341.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="341.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="341.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="341.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="341.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="341.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-594">
        <iidm:voltageLevel id="VL-594" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-594" v="1.03754014" angle="-15.4689285"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-594" loadType="UNDEFINED" p0="2.0" q0="-9.4" bus="BUS-594" connectableBus="BUS-594"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-595">
        <iidm:voltageLevel id="VL-595" nominalV="1.0" lowVoltageLimit="1.03947" highVoltageLimit="1.06878" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-595" v="1.0607009" angle="-24.4545903"/>
                <iidm:bus id="BUS-596" v="1.04162749" angle="-18.1661642"/>
                <iidm:bus id="BUS-597" v="1.04160151" angle="-18.0160638"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-595" loadType="UNDEFINED" p0="151.1" q0="-0.1" bus="BUS-595" connectableBus="BUS-595"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-595-596" r="2.909E-5" x="0.00158587" g="0.0" b="0.0" ratedU1="1.031993" ratedU2="1.0" voltageLevelId1="VL-595" bus1="BUS-595" connectableBus1="BUS-595" voltageLevelId2="VL-595" bus2="BUS-596" connectableBus2="BUS-596" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1017.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1017.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1017.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1017.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1017.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1017.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-595-597" r="2.832E-5" x="0.0015720200000000001" g="0.0" b="0.0" ratedU1="1.021451" ratedU2="1.0" voltageLevelId1="VL-595" bus1="BUS-595" connectableBus1="BUS-595" voltageLevelId2="VL-595" bus2="BUS-597" connectableBus2="BUS-597" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1017.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1017.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1017.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1017.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1017.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1017.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-598">
        <iidm:voltageLevel id="VL-598" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-598" v="1.05073727" angle="-17.6185335"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-598" loadType="UNDEFINED" p0="76.2" q0="3.8" bus="BUS-598" connectableBus="BUS-598"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-599">
        <iidm:voltageLevel id="VL-599" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-599" v="1.03756931" angle="-36.1204331"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-599" loadType="UNDEFINED" p0="45.9" q0="-15.2" bus="BUS-599" connectableBus="BUS-599"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-600">
        <iidm:voltageLevel id="VL-600" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-600" v="1.03739744" angle="-36.0547693"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-600" loadType="UNDEFINED" p0="32.4" q0="-7.8" bus="BUS-600" connectableBus="BUS-600"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-601">
        <iidm:voltageLevel id="VL-601" nominalV="1.0" lowVoltageLimit="1.00889" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-601" v="1.0321568" angle="-12.8492657"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-601" loadType="UNDEFINED" p0="110.7" q0="11.0" bus="BUS-601" connectableBus="BUS-601"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-602">
        <iidm:voltageLevel id="VL-602" nominalV="1.0" lowVoltageLimit="1.02632" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2015" v="0.977452063" angle="-28.2226303"/>
                <iidm:bus id="BUS-602" v="1.02655198" angle="-27.4064212"/>
                <iidm:bus id="BUS-1559" v="1.02961195" angle="-28.2812183"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-2015" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2015" connectableBus="BUS-2015">
                <iidm:shuntLinearModel bPerSection="-64.0" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-2015-1559" r="1.683E-5" x="8.337899999999999E-4" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-602" bus1="BUS-2015" connectableBus1="BUS-2015" voltageLevelId2="VL-602" bus2="BUS-1559" connectableBus2="BUS-1559"/>
        <iidm:twoWindingsTransformer id="TWT-1559-602" r="1.52E-6" x="-6.163E-5" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-602" bus1="BUS-1559" connectableBus1="BUS-1559" voltageLevelId2="VL-602" bus2="BUS-602" connectableBus2="BUS-602" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-603">
        <iidm:voltageLevel id="VL-603" nominalV="1.0" lowVoltageLimit="1.03947" highVoltageLimit="1.10526" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-603" v="1.0384528" angle="-23.8855968"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-604">
        <iidm:voltageLevel id="VL-604" nominalV="1.0" lowVoltageLimit="0.911111" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-604" v="1.01521029" angle="-48.4653147"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-606">
        <iidm:voltageLevel id="VL-606" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-606" v="1.04018496" angle="-37.5958023"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-606" loadType="UNDEFINED" p0="91.6" q0="2.7" bus="BUS-606" connectableBus="BUS-606"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-607">
        <iidm:voltageLevel id="VL-607" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-607" v="1.03690437" angle="-22.5448982"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-607" loadType="UNDEFINED" p0="128.1" q0="5.6" bus="BUS-607" connectableBus="BUS-607"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-608">
        <iidm:voltageLevel id="VL-608" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-608" v="1.02635042" angle="-41.3115962"/>
                <iidm:bus id="BUS-1680" v="0.961" angle="-41.3115962"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1680" energySource="OTHER" minP="4.2" maxP="148.2" ratedS="100.0" voltageRegulatorOn="true" targetP="4.2" targetV="0.961" targetQ="-10.65" bus="BUS-1680" connectableBus="BUS-1680">
                <iidm:minMaxReactiveLimits minQ="-10.65" maxQ="86.67"/>
            </iidm:generator>
            <iidm:load id="LOAD-1680" loadType="UNDEFINED" p0="4.2" q0="2.3" bus="BUS-1680" connectableBus="BUS-1680"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-608-1680" r="0.0" x="0.001" g="0.0" b="0.0" ratedU1="1.057778" ratedU2="1.0" voltageLevelId1="VL-608" bus1="BUS-608" connectableBus1="BUS-608" voltageLevelId2="VL-608" bus2="BUS-1680" connectableBus2="BUS-1680"/>
    </iidm:substation>
    <iidm:substation id="SUB-609">
        <iidm:voltageLevel id="VL-609" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-609" v="1.02939808" angle="-28.7935905"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-609" loadType="UNDEFINED" p0="97.1" q0="-16.3" bus="BUS-609" connectableBus="BUS-609"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-610">
        <iidm:voltageLevel id="VL-610" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-610" v="1.04936182" angle="-17.9474718"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-610" loadType="UNDEFINED" p0="98.3" q0="-14.0" bus="BUS-610" connectableBus="BUS-610"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-611">
        <iidm:voltageLevel id="VL-611" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-611" v="1.03581333" angle="-15.7972565"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-611" loadType="UNDEFINED" p0="40.3" q0="-0.5" bus="BUS-611" connectableBus="BUS-611"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-612">
        <iidm:voltageLevel id="VL-612" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-612" v="1.03580933" angle="-15.7979134"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-612" loadType="UNDEFINED" p0="41.2" q0="-1.5" bus="BUS-612" connectableBus="BUS-612"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-613">
        <iidm:voltageLevel id="VL-613" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-613" v="1.03577552" angle="-15.7994558"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-613" loadType="UNDEFINED" p0="43.2" q0="6.2" bus="BUS-613" connectableBus="BUS-613"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-614">
        <iidm:voltageLevel id="VL-614" nominalV="1.0" lowVoltageLimit="0.955556" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-614" v="1.03361557" angle="-45.6288726"/>
                <iidm:bus id="BUS-615" v="1.0262278" angle="-45.5354158"/>
                <iidm:bus id="BUS-1721" v="0.95" angle="-42.6609884"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1721" energySource="OTHER" minP="125.0" maxP="240.0" ratedS="100.0" voltageRegulatorOn="true" targetP="125.0" targetV="0.95" targetQ="3.56" bus="BUS-1721" connectableBus="BUS-1721">
                <iidm:minMaxReactiveLimits minQ="-37.31" maxQ="104.81"/>
            </iidm:generator>
            <iidm:load id="LOAD-615" loadType="UNDEFINED" p0="59.7" q0="5.1" bus="BUS-615" connectableBus="BUS-615"/>
            <iidm:load id="LOAD-1721" loadType="UNDEFINED" p0="15.0" q0="0.0" bus="BUS-1721" connectableBus="BUS-1721"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-614-615" r="5.096E-5" x="0.00143921" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-614" bus1="BUS-614" connectableBus1="BUS-614" voltageLevelId2="VL-614" bus2="BUS-615" connectableBus2="BUS-615"/>
        <iidm:twoWindingsTransformer id="TWT-614-615#0" r="5.5310000000000004E-5" x="0.00188247" g="0.0" b="0.0" ratedU1="1.012149" ratedU2="1.0" voltageLevelId1="VL-614" bus1="BUS-614" connectableBus1="BUS-614" voltageLevelId2="VL-614" bus2="BUS-615" connectableBus2="BUS-615"/>
        <iidm:twoWindingsTransformer id="TWT-615-1721" r="0.0" x="4.1112000000000006E-4" g="0.0" b="0.0" ratedU1="1.081067" ratedU2="1.0" voltageLevelId1="VL-614" bus1="BUS-615" connectableBus1="BUS-615" voltageLevelId2="VL-614" bus2="BUS-1721" connectableBus2="BUS-1721"/>
    </iidm:substation>
    <iidm:substation id="SUB-616">
        <iidm:voltageLevel id="VL-616" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-616" v="1.05917257" angle="-25.5504732"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-616" loadType="UNDEFINED" p0="50.6" q0="11.4" bus="BUS-616" connectableBus="BUS-616"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-617">
        <iidm:voltageLevel id="VL-617" nominalV="1.0" lowVoltageLimit="0.888889" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-617" v="1.02217043" angle="-45.1587334"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-617" loadType="UNDEFINED" p0="21.0" q0="6.5" bus="BUS-617" connectableBus="BUS-617"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-618">
        <iidm:voltageLevel id="VL-618" nominalV="1.0" lowVoltageLimit="0.888889" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-618" v="1.0104362" angle="-46.9518097"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-618" loadType="UNDEFINED" p0="409.4" q0="101.8" bus="BUS-618" connectableBus="BUS-618"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-619">
        <iidm:voltageLevel id="VL-619" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-619" v="1.05289027" angle="-34.8871119"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-619" loadType="UNDEFINED" p0="20.6" q0="-40.2" bus="BUS-619" connectableBus="BUS-619"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-620">
        <iidm:voltageLevel id="VL-620" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-620" v="1.03793998" angle="-26.6845736"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-620" loadType="UNDEFINED" p0="-1.8" q0="4.0" bus="BUS-620" connectableBus="BUS-620"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-621">
        <iidm:voltageLevel id="VL-621" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-621" v="1.03797124" angle="-26.7288575"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-621" loadType="UNDEFINED" p0="0.9" q0="3.4" bus="BUS-621" connectableBus="BUS-621"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-622">
        <iidm:voltageLevel id="VL-622" nominalV="1.0" lowVoltageLimit="1.03947" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-622" v="1.03406802" angle="-20.0145976"/>
                <iidm:bus id="BUS-623" v="1.05109821" angle="-19.3619942"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-622" loadType="UNDEFINED" p0="97.2" q0="9.6" bus="BUS-622" connectableBus="BUS-622"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-622-623" r="7.13E-6" x="4.3283000000000004E-4" g="0.0" b="0.0" ratedU1="0.994036" ratedU2="1.0" voltageLevelId1="VL-622" bus1="BUS-622" connectableBus1="BUS-622" voltageLevelId2="VL-622" bus2="BUS-623" connectableBus2="BUS-623" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="606.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="606.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-622-623#0" r="7.690000000000001E-6" x="4.3837E-4" g="0.0" b="0.0" ratedU1="0.994036" ratedU2="1.0" voltageLevelId1="VL-622" bus1="BUS-622" connectableBus1="BUS-622" voltageLevelId2="VL-622" bus2="BUS-623" connectableBus2="BUS-623" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="606.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="606.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-624">
        <iidm:voltageLevel id="VL-624" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08918" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-624" v="1.05365574" angle="-34.1153718"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-624" loadType="UNDEFINED" p0="42.8" q0="-0.4" bus="BUS-624" connectableBus="BUS-624"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-625">
        <iidm:voltageLevel id="VL-625" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-625" v="1.03713981" angle="-22.3538584"/>
                <iidm:bus id="BUS-1722" v="0.95" angle="-17.4947862"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1722" energySource="OTHER" minP="216.8" maxP="456.8" ratedS="100.0" voltageRegulatorOn="true" targetP="265.51" targetV="0.95" targetQ="-20.28" bus="BUS-1722" connectableBus="BUS-1722">
                <iidm:minMaxReactiveLimits minQ="-127.1" maxQ="272.9"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-625-1722" r="0.0" x="2.9081E-4" g="0.0" b="0.0" ratedU1="1.080888" ratedU2="1.0" voltageLevelId1="VL-625" bus1="BUS-625" connectableBus1="BUS-625" voltageLevelId2="VL-625" bus2="BUS-1722" connectableBus2="BUS-1722" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="322.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="322.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="322.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="322.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="322.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="322.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-626">
        <iidm:voltageLevel id="VL-626" nominalV="1.0" lowVoltageLimit="0.968889" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-626" v="1.01774214" angle="-46.1936076"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-626" loadType="UNDEFINED" p0="102.9" q0="4.3" bus="BUS-626" connectableBus="BUS-626"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-627">
        <iidm:voltageLevel id="VL-627" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-627" v="1.01327727" angle="-37.1032302"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-627" loadType="UNDEFINED" p0="44.1" q0="49.5" bus="BUS-627" connectableBus="BUS-627"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-628">
        <iidm:voltageLevel id="VL-628" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-628" v="1.01289135" angle="-37.0975076"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-628" loadType="UNDEFINED" p0="43.9" q0="60.5" bus="BUS-628" connectableBus="BUS-628"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-629">
        <iidm:voltageLevel id="VL-629" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-629" v="1.0357424" angle="-40.1806137"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-629" loadType="UNDEFINED" p0="20.1" q0="3.1" bus="BUS-629" connectableBus="BUS-629"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-630">
        <iidm:voltageLevel id="VL-630" nominalV="1.0" lowVoltageLimit="0.888889" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-630" v="1.02705402" angle="-47.3597641"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-630" loadType="UNDEFINED" p0="33.4" q0="2.3" bus="BUS-630" connectableBus="BUS-630"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-631">
        <iidm:voltageLevel id="VL-631" nominalV="1.0" lowVoltageLimit="0.888889" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-631" v="1.02716067" angle="-47.3556112"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-631" loadType="UNDEFINED" p0="17.9" q0="-0.2" bus="BUS-631" connectableBus="BUS-631"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-632">
        <iidm:voltageLevel id="VL-632" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-632" v="1.04517193" angle="-36.803887"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-632" loadType="UNDEFINED" p0="71.2" q0="0.7" bus="BUS-632" connectableBus="BUS-632"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-633">
        <iidm:voltageLevel id="VL-633" nominalV="1.0" lowVoltageLimit="1.04211" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-633" v="1.05212955" angle="-32.5867964"/>
                <iidm:bus id="BUS-635" v="1.05075506" angle="-30.7172613"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-633" loadType="UNDEFINED" p0="8.3" q0="2.3" bus="BUS-633" connectableBus="BUS-633"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-633-635" r="3.19E-6" x="2.7424000000000003E-4" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-633" bus1="BUS-633" connectableBus1="BUS-633" voltageLevelId2="VL-633" bus2="BUS-635" connectableBus2="BUS-635" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1187.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1187.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1187.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1187.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1187.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1187.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-633-635#0" r="3.19E-6" x="2.7355E-4" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-633" bus1="BUS-633" connectableBus1="BUS-633" voltageLevelId2="VL-633" bus2="BUS-635" connectableBus2="BUS-635" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1187.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1187.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1187.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1187.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1187.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1187.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-637">
        <iidm:voltageLevel id="VL-637" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-637" v="1.05212675" angle="-32.5864911"/>
                <iidm:bus id="BUS-1724" v="0.966278691" angle="-32.5864911"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1724" energySource="OTHER" minP="250.0" maxP="585.0" ratedS="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.967" targetQ="0.0" connectableBus="BUS-1724">
                <iidm:minMaxReactiveLimits minQ="-190.41" maxQ="198.66"/>
            </iidm:generator>
            <iidm:load id="LOAD-637" loadType="UNDEFINED" p0="-2.8" q0="2.5" bus="BUS-637" connectableBus="BUS-637"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-637-1724" r="0.0" x="2.0227E-4" g="0.0" b="0.0" ratedU1="1.088844" ratedU2="1.0" voltageLevelId1="VL-637" bus1="BUS-637" connectableBus1="BUS-637" voltageLevelId2="VL-637" bus2="BUS-1724" connectableBus2="BUS-1724"/>
    </iidm:substation>
    <iidm:substation id="SUB-638">
        <iidm:voltageLevel id="VL-638" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.06101" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-638" v="1.05212807" angle="-32.5752139"/>
                <iidm:bus id="BUS-1723" v="0.969" angle="-29.2516897"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1723" energySource="OTHER" minP="130.0" maxP="260.0" ratedS="100.0" voltageRegulatorOn="true" targetP="130.0" targetV="0.969" targetQ="-1.13" bus="BUS-1723" connectableBus="BUS-1723">
                <iidm:minMaxReactiveLimits minQ="-80.29" maxQ="159.71"/>
            </iidm:generator>
            <iidm:load id="LOAD-638" loadType="UNDEFINED" p0="9.8" q0="0.5" bus="BUS-638" connectableBus="BUS-638"/>
            <iidm:load id="LOAD-1723" loadType="UNDEFINED" p0="8.4" q0="5.1" bus="BUS-1723" connectableBus="BUS-1723"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-638-1723" r="0.0" x="4.4965E-4" g="0.0" b="0.0" ratedU1="1.080978" ratedU2="1.0" voltageLevelId1="VL-638" bus1="BUS-638" connectableBus1="BUS-638" voltageLevelId2="VL-638" bus2="BUS-1723" connectableBus2="BUS-1723"/>
    </iidm:substation>
    <iidm:substation id="SUB-639">
        <iidm:voltageLevel id="VL-639" nominalV="1.0" lowVoltageLimit="1.04211" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-639" v="1.0507602" angle="-30.7052292"/>
                <iidm:bus id="BUS-1725" v="0.951" angle="-27.405375"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1725" energySource="OTHER" minP="250.0" maxP="585.0" ratedS="100.0" voltageRegulatorOn="true" targetP="250.0" targetV="0.951" targetQ="-1.92" bus="BUS-1725" connectableBus="BUS-1725">
                <iidm:minMaxReactiveLimits minQ="-189.68" maxQ="199.31"/>
            </iidm:generator>
            <iidm:load id="LOAD-639" loadType="UNDEFINED" p0="15.9" q0="6.0" bus="BUS-639" connectableBus="BUS-639"/>
            <iidm:load id="LOAD-1725" loadType="UNDEFINED" p0="4.0" q0="1.8" bus="BUS-1725" connectableBus="BUS-1725"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-639-1725" r="0.0" x="2.1197000000000002E-4" g="0.0" b="0.0" ratedU1="1.103079" ratedU2="1.0" voltageLevelId1="VL-639" bus1="BUS-639" connectableBus1="BUS-639" voltageLevelId2="VL-639" bus2="BUS-1725" connectableBus2="BUS-1725" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="295.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="295.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="295.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="295.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="295.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="295.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-640">
        <iidm:voltageLevel id="VL-640" nominalV="1.0" lowVoltageLimit="0.888889" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-640" v="1.02774539" angle="-47.1857822"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-640" loadType="UNDEFINED" p0="66.6" q0="4.9" bus="BUS-640" connectableBus="BUS-640"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-641">
        <iidm:voltageLevel id="VL-641" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-641" v="1.03946239" angle="-40.2269587"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-641" loadType="UNDEFINED" p0="53.7" q0="-8.9" bus="BUS-641" connectableBus="BUS-641"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-642">
        <iidm:voltageLevel id="VL-642" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-642" v="1.03913857" angle="-40.1891256"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-642" loadType="UNDEFINED" p0="40.7" q0="-0.7" bus="BUS-642" connectableBus="BUS-642"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-643">
        <iidm:voltageLevel id="VL-643" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-643" v="1.05590632" angle="-26.5460117"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-644">
        <iidm:voltageLevel id="VL-644" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-644" v="1.02313974" angle="-37.0257045"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-644" loadType="UNDEFINED" p0="56.4" q0="18.0" bus="BUS-644" connectableBus="BUS-644"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-645">
        <iidm:voltageLevel id="VL-645" nominalV="1.0" lowVoltageLimit="1.03478" highVoltageLimit="1.10526" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-645" v="1.03815177" angle="-39.7745098"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-645" loadType="UNDEFINED" p0="2.3" q0="-4.2" bus="BUS-645" connectableBus="BUS-645"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-646">
        <iidm:voltageLevel id="VL-646" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-646" v="1.04739585" angle="-37.7047837"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-646" loadType="UNDEFINED" p0="27.1" q0="9.6" bus="BUS-646" connectableBus="BUS-646"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-647">
        <iidm:voltageLevel id="VL-647" nominalV="1.0" lowVoltageLimit="0.968889" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-647" v="1.0139836" angle="-47.0953416"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-647" loadType="UNDEFINED" p0="60.6" q0="-7.1" bus="BUS-647" connectableBus="BUS-647"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-648">
        <iidm:voltageLevel id="VL-648" nominalV="1.0" lowVoltageLimit="0.888889" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-648" v="1.02473221" angle="-45.7372267"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-648" loadType="UNDEFINED" p0="2.0" q0="1.6" bus="BUS-648" connectableBus="BUS-648"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-649">
        <iidm:voltageLevel id="VL-649" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-649" v="0.842829146" angle="-17.8235502"/>
                <iidm:bus id="BUS-650" v="1.05352718" angle="-17.8231732"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-649" loadType="UNDEFINED" p0="0.0" q0="-0.7" bus="BUS-649" connectableBus="BUS-649"/>
            <iidm:load id="LOAD-650" loadType="UNDEFINED" p0="27.8" q0="-20.7" bus="BUS-650" connectableBus="BUS-650"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-649-650" r="2.0739999999999998E-5" x="0.00161778" g="0.0" b="0.0" ratedU1="0.7446" ratedU2="1.0" voltageLevelId1="VL-649" bus1="BUS-649" connectableBus1="BUS-649" voltageLevelId2="VL-649" bus2="BUS-650" connectableBus2="BUS-650"/>
        <iidm:twoWindingsTransformer id="TWT-649-650#0" r="2.0739999999999998E-5" x="0.00161778" g="0.0" b="0.0" ratedU1="0.875657" ratedU2="1.0" voltageLevelId1="VL-649" bus1="BUS-649" connectableBus1="BUS-649" voltageLevelId2="VL-649" bus2="BUS-650" connectableBus2="BUS-650"/>
    </iidm:substation>
    <iidm:substation id="SUB-651">
        <iidm:voltageLevel id="VL-651" nominalV="1.0" lowVoltageLimit="1.03947" highVoltageLimit="1.10526" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-651" v="1.05390464" angle="-32.6043831"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-652">
        <iidm:voltageLevel id="VL-652" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.0955" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-652" v="1.07124864" angle="-23.4141172"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-652" loadType="UNDEFINED" p0="19.3" q0="-1.2" bus="BUS-652" connectableBus="BUS-652"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-653">
        <iidm:voltageLevel id="VL-653" nominalV="1.0" lowVoltageLimit="1.00889" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-653" v="1.04488548" angle="-12.4077103"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-653" loadType="UNDEFINED" p0="95.3" q0="13.6" bus="BUS-653" connectableBus="BUS-653"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-654">
        <iidm:voltageLevel id="VL-654" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-654" v="1.04378422" angle="-38.6651056"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-654" loadType="UNDEFINED" p0="57.4" q0="-4.3" bus="BUS-654" connectableBus="BUS-654"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-655">
        <iidm:voltageLevel id="VL-655" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08939" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-655" v="1.05378323" angle="-34.0049319"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-655" loadType="UNDEFINED" p0="25.3" q0="2.0" bus="BUS-655" connectableBus="BUS-655"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-656">
        <iidm:voltageLevel id="VL-656" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08939" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-656" v="1.05162394" angle="-33.769739"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-656" loadType="UNDEFINED" p0="23.8" q0="1.8" bus="BUS-656" connectableBus="BUS-656"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-657">
        <iidm:voltageLevel id="VL-657" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-657" v="0.992736988" angle="-29.6044244"/>
                <iidm:bus id="BUS-658" v="1.02960996" angle="-28.8786018"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-657" loadType="UNDEFINED" p0="12.2" q0="4.0" bus="BUS-657" connectableBus="BUS-657"/>
            <iidm:load id="LOAD-658" loadType="UNDEFINED" p0="98.7" q0="-12.4" bus="BUS-658" connectableBus="BUS-658"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-657-658" r="5.4720000000000005E-5" x="0.00190025" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-657" bus1="BUS-657" connectableBus1="BUS-657" voltageLevelId2="VL-657" bus2="BUS-658" connectableBus2="BUS-658"/>
    </iidm:substation>
    <iidm:substation id="SUB-659">
        <iidm:voltageLevel id="VL-659" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.09349" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-659" v="1.03823339" angle="-35.2018629"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-660">
        <iidm:voltageLevel id="VL-660" nominalV="1.0" lowVoltageLimit="0.924444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-660" v="1.02725976" angle="-47.317955"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-660" loadType="UNDEFINED" p0="103.9" q0="3.7" bus="BUS-660" connectableBus="BUS-660"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-662">
        <iidm:voltageLevel id="VL-662" nominalV="1.0" lowVoltageLimit="0.982222" highVoltageLimit="1.04444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-662" v="1.00942333" angle="3.85553785"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-662" loadType="UNDEFINED" p0="-73.5" q0="-35.5" bus="BUS-662" connectableBus="BUS-662"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-663">
        <iidm:voltageLevel id="VL-663" nominalV="1.0" lowVoltageLimit="0.982222" highVoltageLimit="1.04444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-663" v="1.00965125" angle="3.76951332"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-664">
        <iidm:voltageLevel id="VL-664" nominalV="1.0" lowVoltageLimit="0.888889" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-664" v="1.01636506" angle="-46.94344"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-664" loadType="UNDEFINED" p0="43.6" q0="20.3" bus="BUS-664" connectableBus="BUS-664"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-665">
        <iidm:voltageLevel id="VL-665" nominalV="1.0" lowVoltageLimit="1.05263" highVoltageLimit="1.10526" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-665" v="1.06292165" angle="-14.2150175"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-665" loadType="UNDEFINED" p0="78.3" q0="11.9" bus="BUS-665" connectableBus="BUS-665"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-666">
        <iidm:voltageLevel id="VL-666" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-666" v="1.02030918" angle="-25.347664"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-666" loadType="UNDEFINED" p0="92.8" q0="-9.9" bus="BUS-666" connectableBus="BUS-666"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-667">
        <iidm:voltageLevel id="VL-667" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-667" v="1.0368886" angle="-28.1817475"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-667" loadType="UNDEFINED" p0="76.1" q0="10.9" bus="BUS-667" connectableBus="BUS-667"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-668">
        <iidm:voltageLevel id="VL-668" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-668" v="1.0501009" angle="-37.5568032"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-668" loadType="UNDEFINED" p0="42.6" q0="-1.3" bus="BUS-668" connectableBus="BUS-668"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-669">
        <iidm:voltageLevel id="VL-669" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-669" v="1.0309525" angle="-17.1627308"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-669" loadType="UNDEFINED" p0="44.5" q0="3.1" bus="BUS-669" connectableBus="BUS-669"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-670">
        <iidm:voltageLevel id="VL-670" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-670" v="1.05356696" angle="-19.5605006"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-670" loadType="UNDEFINED" p0="134.1" q0="-13.3" bus="BUS-670" connectableBus="BUS-670"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-671">
        <iidm:voltageLevel id="VL-671" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-671" v="1.0450327" angle="-36.8137786"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-671" loadType="UNDEFINED" p0="31.1" q0="7.5" bus="BUS-671" connectableBus="BUS-671"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-672">
        <iidm:voltageLevel id="VL-672" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-672" v="1.04514363" angle="-36.8190979"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-672" loadType="UNDEFINED" p0="22.0" q0="-0.6" bus="BUS-672" connectableBus="BUS-672"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-673">
        <iidm:voltageLevel id="VL-673" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-673" v="1.03800276" angle="-37.2459367"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-673" loadType="UNDEFINED" p0="38.9" q0="6.9" bus="BUS-673" connectableBus="BUS-673"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-674">
        <iidm:voltageLevel id="VL-674" nominalV="1.0" lowVoltageLimit="1.04767" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-674" v="1.04598188" angle="-6.42267475"/>
                <iidm:bus id="BUS-675" v="1.05176126" angle="-2.06782892"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-674" loadType="UNDEFINED" p0="188.3" q0="15.5" bus="BUS-674" connectableBus="BUS-674"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-674-675" r="3.19E-6" x="2.4307E-4" g="0.0" b="0.0" ratedU1="1.005027" ratedU2="1.0" voltageLevelId1="VL-674" bus1="BUS-674" connectableBus1="BUS-674" voltageLevelId2="VL-674" bus2="BUS-675" connectableBus2="BUS-675" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-676">
        <iidm:voltageLevel id="VL-676" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-676" v="1.03607509" angle="-20.3006083"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-676" loadType="UNDEFINED" p0="119.6" q0="-5.6" bus="BUS-676" connectableBus="BUS-676"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-677">
        <iidm:voltageLevel id="VL-677" nominalV="1.0" lowVoltageLimit="1.04211" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-677" v="1.04570128" angle="-18.0379876"/>
                <iidm:bus id="BUS-678" v="1.05160757" angle="-16.8594428"/>
                <iidm:bus id="BUS-679" v="1.05165257" angle="-16.8384755"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-677-679" r="6.9300000000000006E-6" x="4.8752999999999996E-4" g="0.0" b="0.0" ratedU1="0.996016" ratedU2="1.0" voltageLevelId1="VL-677" bus1="BUS-677" connectableBus1="BUS-677" voltageLevelId2="VL-677" bus2="BUS-679" connectableBus2="BUS-679" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="606.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="606.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-677-678" r="7.96E-6" x="4.2451999999999995E-4" g="0.0" b="0.0" ratedU1="0.996016" ratedU2="1.0" voltageLevelId1="VL-677" bus1="BUS-677" connectableBus1="BUS-677" voltageLevelId2="VL-677" bus2="BUS-678" connectableBus2="BUS-678" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="606.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="606.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-680">
        <iidm:voltageLevel id="VL-680" nominalV="1.0" lowVoltageLimit="0.9" highVoltageLimit="1.10642" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-680" v="1.02786429" angle="-8.37600129"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-681">
        <iidm:voltageLevel id="VL-681" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-681" v="1.05055555" angle="-37.35378"/>
                <iidm:bus id="BUS-1921" v="1.029" angle="-36.5669417"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1921" energySource="OTHER" minP="4.8" maxP="23.98" ratedS="100.0" voltageRegulatorOn="true" targetP="4.8" targetV="1.029" targetQ="0.06" bus="BUS-1921" connectableBus="BUS-1921">
                <iidm:minMaxReactiveLimits minQ="-18.66" maxQ="21.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-681-1921" r="0.0" x="0.0030255" g="0.0" b="0.0" ratedU1="1.022222" ratedU2="1.0" voltageLevelId1="VL-681" bus1="BUS-681" connectableBus1="BUS-681" voltageLevelId2="VL-681" bus2="BUS-1921" connectableBus2="BUS-1921"/>
    </iidm:substation>
    <iidm:substation id="SUB-682">
        <iidm:voltageLevel id="VL-682" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-682" v="1.05055555" angle="-37.35378"/>
                <iidm:bus id="BUS-1922" v="1.029" angle="-36.5669417"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1922" energySource="OTHER" minP="4.8" maxP="23.98" ratedS="100.0" voltageRegulatorOn="true" targetP="4.8" targetV="1.029" targetQ="0.06" bus="BUS-1922" connectableBus="BUS-1922">
                <iidm:minMaxReactiveLimits minQ="-19.0" maxQ="20.73"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-682-1922" r="0.0" x="0.0030255" g="0.0" b="0.0" ratedU1="1.022222" ratedU2="1.0" voltageLevelId1="VL-682" bus1="BUS-682" connectableBus1="BUS-682" voltageLevelId2="VL-682" bus2="BUS-1922" connectableBus2="BUS-1922"/>
    </iidm:substation>
    <iidm:substation id="SUB-683">
        <iidm:voltageLevel id="VL-683" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-683" v="1.05054271" angle="-37.3450431"/>
                <iidm:bus id="BUS-1919" v="1.027" angle="-34.2229244"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1919" energySource="OTHER" minP="4.0" maxP="19.98" ratedS="100.0" voltageRegulatorOn="true" targetP="19.0" targetV="1.027" targetQ="0.06" bus="BUS-1919" connectableBus="BUS-1919">
                <iidm:minMaxReactiveLimits minQ="-19.15" maxQ="20.64"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-683-1919" r="0.0" x="0.0030255" g="0.0" b="0.0" ratedU1="1.022222" ratedU2="1.0" voltageLevelId1="VL-683" bus1="BUS-683" connectableBus1="BUS-683" voltageLevelId2="VL-683" bus2="BUS-1919" connectableBus2="BUS-1919"/>
    </iidm:substation>
    <iidm:substation id="SUB-684">
        <iidm:voltageLevel id="VL-684" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-684" v="1.05053624" angle="-37.3425816"/>
                <iidm:bus id="BUS-1920" v="1.026" angle="-33.5585897"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1920" energySource="OTHER" minP="4.8" maxP="23.98" ratedS="100.0" voltageRegulatorOn="true" targetP="23.0" targetV="1.026" targetQ="0.06" bus="BUS-1920" connectableBus="BUS-1920">
                <iidm:minMaxReactiveLimits minQ="-19.38" maxQ="20.43"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-684-1920" r="0.0" x="0.0030255" g="0.0" b="0.0" ratedU1="1.022222" ratedU2="1.0" voltageLevelId1="VL-684" bus1="BUS-684" connectableBus1="BUS-684" voltageLevelId2="VL-684" bus2="BUS-1920" connectableBus2="BUS-1920"/>
    </iidm:substation>
    <iidm:substation id="SUB-685">
        <iidm:voltageLevel id="VL-685" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-685" v="1.05055505" angle="-37.35378"/>
                <iidm:bus id="BUS-1924" v="1.029" angle="-36.4862906"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1924" energySource="OTHER" minP="4.8" maxP="23.98" ratedS="100.0" voltageRegulatorOn="true" targetP="4.8" targetV="1.029" targetQ="0.06" bus="BUS-1924" connectableBus="BUS-1924">
                <iidm:minMaxReactiveLimits minQ="-18.37" maxQ="21.26"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-685-1924" r="0.0" x="0.00333559" g="0.0" b="0.0" ratedU1="1.022222" ratedU2="1.0" voltageLevelId1="VL-685" bus1="BUS-685" connectableBus1="BUS-685" voltageLevelId2="VL-685" bus2="BUS-1924" connectableBus2="BUS-1924"/>
    </iidm:substation>
    <iidm:substation id="SUB-686">
        <iidm:voltageLevel id="VL-686" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-686" v="1.05055525" angle="-37.353633"/>
                <iidm:bus id="BUS-1923" v="1.029" angle="-36.4861438"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1923" energySource="OTHER" minP="4.8" maxP="23.98" ratedS="100.0" voltageRegulatorOn="true" targetP="4.8" targetV="1.029" targetQ="0.06" bus="BUS-1923" connectableBus="BUS-1923">
                <iidm:minMaxReactiveLimits minQ="-18.37" maxQ="21.26"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-686-1923" r="0.0" x="0.00333559" g="0.0" b="0.0" ratedU1="1.022222" ratedU2="1.0" voltageLevelId1="VL-686" bus1="BUS-686" connectableBus1="BUS-686" voltageLevelId2="VL-686" bus2="BUS-1923" connectableBus2="BUS-1923"/>
    </iidm:substation>
    <iidm:substation id="SUB-687">
        <iidm:voltageLevel id="VL-687" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-687" v="1.05055091" angle="-37.3567325"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-687" loadType="UNDEFINED" p0="52.6" q0="0.4" bus="BUS-687" connectableBus="BUS-687"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-690">
        <iidm:voltageLevel id="VL-690" nominalV="1.0" lowVoltageLimit="1.00889" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-690" v="1.04828541" angle="-5.36048357"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-690" loadType="UNDEFINED" p0="7.7" q0="5.6" bus="BUS-690" connectableBus="BUS-690"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-691">
        <iidm:voltageLevel id="VL-691" nominalV="1.0" lowVoltageLimit="1.00889" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-691" v="1.0482846" angle="-5.3609073"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-691" loadType="UNDEFINED" p0="11.4" q0="5.8" bus="BUS-691" connectableBus="BUS-691"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-692">
        <iidm:voltageLevel id="VL-692" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-692" v="1.04308304" angle="-40.7944499"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-692" loadType="UNDEFINED" p0="3.4" q0="-2.3" bus="BUS-692" connectableBus="BUS-692"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-693">
        <iidm:voltageLevel id="VL-693" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-693" v="1.04308123" angle="-40.7946971"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-693" loadType="UNDEFINED" p0="6.7" q0="-2.9" bus="BUS-693" connectableBus="BUS-693"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-694">
        <iidm:voltageLevel id="VL-694" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-694" v="1.04471571" angle="-16.0015318"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-695">
        <iidm:voltageLevel id="VL-695" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-695" v="1.0496682" angle="-32.9775117"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-695" loadType="UNDEFINED" p0="51.1" q0="-7.6" bus="BUS-695" connectableBus="BUS-695"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-696">
        <iidm:voltageLevel id="VL-696" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-696" v="1.0491083" angle="-32.9126526"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-696" loadType="UNDEFINED" p0="56.1" q0="1.4" bus="BUS-696" connectableBus="BUS-696"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-697">
        <iidm:voltageLevel id="VL-697" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.09218" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-697" v="1.03549533" angle="-36.0686001"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-697" loadType="UNDEFINED" p0="33.2" q0="13.8" bus="BUS-697" connectableBus="BUS-697"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-698">
        <iidm:voltageLevel id="VL-698" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-698" v="1.03945418" angle="-34.7065317"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-698" loadType="UNDEFINED" p0="179.2" q0="26.4" bus="BUS-698" connectableBus="BUS-698"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-699">
        <iidm:voltageLevel id="VL-699" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-699" v="1.03322332" angle="-40.337837"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-699" loadType="UNDEFINED" p0="30.5" q0="1.3" bus="BUS-699" connectableBus="BUS-699"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-700">
        <iidm:voltageLevel id="VL-700" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-700" v="1.02365868" angle="-39.781492"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-700" loadType="UNDEFINED" p0="66.4" q0="7.3" bus="BUS-700" connectableBus="BUS-700"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-701">
        <iidm:voltageLevel id="VL-701" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-701" v="1.0310751" angle="-10.9149385"/>
                <iidm:bus id="BUS-702" v="1.04940863" angle="-18.5486567"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-701" loadType="UNDEFINED" p0="-13.4" q0="-22.0" bus="BUS-701" connectableBus="BUS-701"/>
            <iidm:load id="LOAD-702" loadType="UNDEFINED" p0="67.8" q0="-6.3" bus="BUS-702" connectableBus="BUS-702"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-701-702" r="3.2000000000000005E-5" x="0.00124444" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-701" bus1="BUS-701" connectableBus1="BUS-701" voltageLevelId2="VL-701" bus2="BUS-702" connectableBus2="BUS-702"/>
    </iidm:substation>
    <iidm:substation id="SUB-703">
        <iidm:voltageLevel id="VL-703" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-703" v="1.04487459" angle="-36.8371682"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-703" loadType="UNDEFINED" p0="25.8" q0="2.2" bus="BUS-703" connectableBus="BUS-703"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-704">
        <iidm:voltageLevel id="VL-704" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-704" v="1.05193103" angle="-17.4048366"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-705">
        <iidm:voltageLevel id="VL-705" nominalV="1.0" lowVoltageLimit="1.04211" highVoltageLimit="1.10263" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-705" v="1.05026735" angle="-19.3814449"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-705" loadType="UNDEFINED" p0="247.2" q0="26.7" bus="BUS-705" connectableBus="BUS-705"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-707">
        <iidm:voltageLevel id="VL-707" nominalV="1.0" lowVoltageLimit="0.9" highVoltageLimit="1.1" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-707" v="1.05" angle="-15.1331476"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-707" energySource="OTHER" minP="4.2" maxP="21.0" ratedS="100.0" voltageRegulatorOn="true" targetP="20.0" targetV="1.05" targetQ="-3.74" bus="BUS-707" connectableBus="BUS-707">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="8.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-708">
        <iidm:voltageLevel id="VL-708" nominalV="1.0" lowVoltageLimit="1.01867" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-708" v="1.03558373" angle="-42.7679593"/>
                <iidm:bus id="BUS-1605" v="1.03588436" angle="-43.2114577"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-708-1605" r="1.32E-6" x="-6.302E-5" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-708" bus1="BUS-708" connectableBus1="BUS-708" voltageLevelId2="VL-708" bus2="BUS-1605" connectableBus2="BUS-1605" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-709">
        <iidm:voltageLevel id="VL-709" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1833" v="1.03036692" angle="-43.4272403"/>
                <iidm:bus id="BUS-709" v="1.03607862" angle="-40.9982062"/>
                <iidm:bus id="BUS-1584" v="1.03494649" angle="-44.0479754"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1584" loadType="UNDEFINED" p0="0.1" q0="69.0" bus="BUS-1584" connectableBus="BUS-1584"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-1833-709" r="3.32E-6" x="2.4862E-4" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-709" bus1="BUS-1833" connectableBus1="BUS-1833" voltageLevelId2="VL-709" bus2="BUS-709" connectableBus2="BUS-709" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-1833-1584" r="1.45E-6" x="-6.371E-5" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-709" bus1="BUS-1833" connectableBus1="BUS-1833" voltageLevelId2="VL-709" bus2="BUS-1584" connectableBus2="BUS-1584" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-710">
        <iidm:voltageLevel id="VL-710" nominalV="1.0" lowVoltageLimit="1.04211" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-710" v="1.04526315" angle="-27.0708975"/>
                <iidm:bus id="BUS-711" v="1.05414117" angle="-22.4804009"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-710" loadType="UNDEFINED" p0="11.3" q0="24.4" bus="BUS-710" connectableBus="BUS-710"/>
            <iidm:load id="LOAD-711" loadType="UNDEFINED" p0="145.6" q0="-55.6" bus="BUS-711" connectableBus="BUS-711"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-710-711" r="8.45E-6" x="4.2729000000000004E-4" g="0.0" b="0.0" ratedU1="0.996016" ratedU2="1.0" voltageLevelId1="VL-710" bus1="BUS-710" connectableBus1="BUS-710" voltageLevelId2="VL-710" bus2="BUS-711" connectableBus2="BUS-711" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="606.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="606.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-712">
        <iidm:voltageLevel id="VL-712" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08787" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-712" v="1.04315698" angle="-30.95075"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-712" loadType="UNDEFINED" p0="159.8" q0="-47.4" bus="BUS-712" connectableBus="BUS-712"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-713">
        <iidm:voltageLevel id="VL-713" nominalV="1.0" lowVoltageLimit="1.00889" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-713" v="1.02460274" angle="-2.93958554"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-713" loadType="UNDEFINED" p0="112.0" q0="18.8" bus="BUS-713" connectableBus="BUS-713"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-715">
        <iidm:voltageLevel id="VL-715" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-715" v="1.05582234" angle="-18.0370109"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-715" loadType="UNDEFINED" p0="103.4" q0="-12.1" bus="BUS-715" connectableBus="BUS-715"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-716">
        <iidm:voltageLevel id="VL-716" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.07937" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-716" v="1.0750473" angle="-27.9611762"/>
                <iidm:bus id="BUS-717" v="1.06741282" angle="-23.6477518"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-716" loadType="UNDEFINED" p0="18.1" q0="-2.2" bus="BUS-716" connectableBus="BUS-716"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-716-717" r="1.936E-5" x="0.00115358" g="0.0" b="0.0" ratedU1="1.023541" ratedU2="1.0" voltageLevelId1="VL-716" bus1="BUS-716" connectableBus1="BUS-716" voltageLevelId2="VL-716" bus2="BUS-717" connectableBus2="BUS-717" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="724.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="724.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="724.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="724.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="724.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="724.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-718">
        <iidm:voltageLevel id="VL-718" nominalV="1.0" lowVoltageLimit="1.05263" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-718" v="1.058925" angle="-16.5386356"/>
                <iidm:bus id="BUS-719" v="1.05596632" angle="-12.6930742"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-718" loadType="UNDEFINED" p0="112.5" q0="12.8" bus="BUS-718" connectableBus="BUS-718"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-718-719" r="3.32E-6" x="2.4238E-4" g="0.0" b="0.0" ratedU1="1.001" ratedU2="1.0" voltageLevelId1="VL-718" bus1="BUS-718" connectableBus1="BUS-718" voltageLevelId2="VL-718" bus2="BUS-719" connectableBus2="BUS-719" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-718-719#0" r="3.32E-6" x="2.4238E-4" g="0.0" b="0.0" ratedU1="1.001" ratedU2="1.0" voltageLevelId1="VL-718" bus1="BUS-718" connectableBus1="BUS-718" voltageLevelId2="VL-718" bus2="BUS-719" connectableBus2="BUS-719" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1184.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1184.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-720">
        <iidm:voltageLevel id="VL-720" nominalV="1.0" lowVoltageLimit="0.888889" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-720" v="1.02042809" angle="-46.7751602"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-720" loadType="UNDEFINED" p0="11.1" q0="6.0" bus="BUS-720" connectableBus="BUS-720"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-721">
        <iidm:voltageLevel id="VL-721" nominalV="1.0" lowVoltageLimit="0.888889" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-721" v="1.0204615" angle="-46.775363"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-721" loadType="UNDEFINED" p0="11.0" q0="3.8" bus="BUS-721" connectableBus="BUS-721"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-722">
        <iidm:voltageLevel id="VL-722" nominalV="1.0" lowVoltageLimit="0.888889" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-722" v="1.02488395" angle="-46.8065819"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-723">
        <iidm:voltageLevel id="VL-723" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-723" v="1.0433497" angle="-40.8468828"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-723" loadType="UNDEFINED" p0="15.4" q0="1.8" bus="BUS-723" connectableBus="BUS-723"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-724">
        <iidm:voltageLevel id="VL-724" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-724" v="1.04332842" angle="-40.8484422"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-724" loadType="UNDEFINED" p0="28.7" q0="3.9" bus="BUS-724" connectableBus="BUS-724"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-725">
        <iidm:voltageLevel id="VL-725" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-725" v="1.0433253" angle="-40.848482"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-725" loadType="UNDEFINED" p0="23.1" q0="4.6" bus="BUS-725" connectableBus="BUS-725"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-726">
        <iidm:voltageLevel id="VL-726" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-726" v="1.03624037" angle="-36.0763623"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-726" loadType="UNDEFINED" p0="42.3" q0="1.0" bus="BUS-726" connectableBus="BUS-726"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-727">
        <iidm:voltageLevel id="VL-727" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-727" v="1.04444397" angle="-38.5091427"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-727" loadType="UNDEFINED" p0="3.7" q0="-10.5" bus="BUS-727" connectableBus="BUS-727"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-728">
        <iidm:voltageLevel id="VL-728" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-728" v="1.02442771" angle="-25.6479859"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-728" loadType="UNDEFINED" p0="78.8" q0="17.5" bus="BUS-728" connectableBus="BUS-728"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-729">
        <iidm:voltageLevel id="VL-729" nominalV="1.0" lowVoltageLimit="1.00889" highVoltageLimit="1.08" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-729" v="1.00511383" angle="-13.6490679"/>
                <iidm:bus id="BUS-730" v="1.04647355" angle="-16.4723173"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-729" loadType="UNDEFINED" p0="31.1" q0="17.2" bus="BUS-729" connectableBus="BUS-729"/>
            <iidm:load id="LOAD-730" loadType="UNDEFINED" p0="72.1" q0="-16.6" bus="BUS-730" connectableBus="BUS-730"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-729-730" r="4.5430000000000004E-5" x="0.00137284" g="0.0" b="0.0" ratedU1="0.952381" ratedU2="1.0" voltageLevelId1="VL-729" bus1="BUS-729" connectableBus1="BUS-729" voltageLevelId2="VL-729" bus2="BUS-730" connectableBus2="BUS-730"/>
    </iidm:substation>
    <iidm:substation id="SUB-731">
        <iidm:voltageLevel id="VL-731" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-731" v="1.05216842" angle="-16.5296877"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-731" loadType="UNDEFINED" p0="109.4" q0="-16.3" bus="BUS-731" connectableBus="BUS-731"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-732">
        <iidm:voltageLevel id="VL-732" nominalV="1.0" lowVoltageLimit="1.03947" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-732" v="1.04705279" angle="-37.136288"/>
                <iidm:bus id="BUS-733" v="1.05170987" angle="-34.5022554"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-732" loadType="UNDEFINED" p0="145.8" q0="22.5" bus="BUS-732" connectableBus="BUS-732"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-732-733" r="8.1E-6" x="3.9266E-4" g="0.0" b="0.0" ratedU1="1.005027" ratedU2="1.0" voltageLevelId1="VL-732" bus1="BUS-732" connectableBus1="BUS-732" voltageLevelId2="VL-732" bus2="BUS-733" connectableBus2="BUS-733" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="600.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="600.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="600.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="600.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="600.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="600.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-732-733#0" r="8.1E-6" x="3.9612E-4" g="0.0" b="0.0" ratedU1="1.005027" ratedU2="1.0" voltageLevelId1="VL-732" bus1="BUS-732" connectableBus1="BUS-732" voltageLevelId2="VL-732" bus2="BUS-733" connectableBus2="BUS-733" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="600.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="600.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="600.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="600.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="600.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="600.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-734">
        <iidm:voltageLevel id="VL-734" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-734" v="1.0371678" angle="-35.8117803"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-734" loadType="UNDEFINED" p0="112.6" q0="-11.7" bus="BUS-734" connectableBus="BUS-734"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-735">
        <iidm:voltageLevel id="VL-735" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-735" v="1.04507919" angle="-36.8679776"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-735" loadType="UNDEFINED" p0="29.6" q0="8.3" bus="BUS-735" connectableBus="BUS-735"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-736">
        <iidm:voltageLevel id="VL-736" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-736" v="1.02422206" angle="-24.4105438"/>
                <iidm:bus id="BUS-737" v="1.05590632" angle="-26.5460117"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-737" loadType="UNDEFINED" p0="20.8" q0="-8.2" bus="BUS-737" connectableBus="BUS-737"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-736-737" r="3.338E-5" x="0.00158025" g="0.0" b="0.0" ratedU1="0.98912" ratedU2="1.0" voltageLevelId1="VL-736" bus1="BUS-736" connectableBus1="BUS-736" voltageLevelId2="VL-736" bus2="BUS-737" connectableBus2="BUS-737"/>
    </iidm:substation>
    <iidm:substation id="SUB-738">
        <iidm:voltageLevel id="VL-738" nominalV="1.0" lowVoltageLimit="0.968889" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-738" v="1.01267442" angle="-47.5008372"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-738" loadType="UNDEFINED" p0="142.1" q0="6.2" bus="BUS-738" connectableBus="BUS-738"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-739">
        <iidm:voltageLevel id="VL-739" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.10526" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-739" v="1.03802642" angle="-38.9605329"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-740">
        <iidm:voltageLevel id="VL-740" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-740" v="1.05171254" angle="-33.5851379"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-740" loadType="UNDEFINED" p0="116.6" q0="-35.3" bus="BUS-740" connectableBus="BUS-740"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-741">
        <iidm:voltageLevel id="VL-741" nominalV="1.0" lowVoltageLimit="1.04211" highVoltageLimit="1.08201" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-741" v="1.03567028" angle="-28.1008198"/>
                <iidm:bus id="BUS-742" v="1.05630527" angle="-23.6237149"/>
                <iidm:bus id="BUS-743" v="1.05565644" angle="-23.6195337"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-741" loadType="UNDEFINED" p0="170.6" q0="10.8" bus="BUS-741" connectableBus="BUS-741"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-741-742" r="1.842E-5" x="0.00101731" g="0.0" b="0.0" ratedU1="0.984249" ratedU2="1.0" voltageLevelId1="VL-741" bus1="BUS-741" connectableBus1="BUS-741" voltageLevelId2="VL-741" bus2="BUS-742" connectableBus2="BUS-742" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1139.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1139.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1139.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1139.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1139.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1139.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-741-743" r="1.821E-5" x="0.00100762" g="0.0" b="0.0" ratedU1="0.996016" ratedU2="1.0" voltageLevelId1="VL-741" bus1="BUS-741" connectableBus1="BUS-741" voltageLevelId2="VL-741" bus2="BUS-743" connectableBus2="BUS-743" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1139.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1139.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1139.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1139.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1139.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1139.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-744">
        <iidm:voltageLevel id="VL-744" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-744" v="1.02936674" angle="-28.3715331"/>
                <iidm:bus id="BUS-1729" v="0.943" angle="-24.936807"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1729" energySource="OTHER" minP="120.0" maxP="235.0" ratedS="100.0" voltageRegulatorOn="true" targetP="120.0" targetV="0.943" targetQ="-16.3" bus="BUS-1729" connectableBus="BUS-1729">
                <iidm:minMaxReactiveLimits minQ="-144.76" maxQ="104.52"/>
            </iidm:generator>
            <iidm:load id="LOAD-1729" loadType="UNDEFINED" p0="8.4" q0="0.0" bus="BUS-1729" connectableBus="BUS-1729"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-744-1729" r="0.0" x="4.8207E-4" g="0.0" b="0.0" ratedU1="1.080978" ratedU2="1.0" voltageLevelId1="VL-744" bus1="BUS-744" connectableBus1="BUS-744" voltageLevelId2="VL-744" bus2="BUS-1729" connectableBus2="BUS-1729"/>
    </iidm:substation>
    <iidm:substation id="SUB-745">
        <iidm:voltageLevel id="VL-745" nominalV="1.0" lowVoltageLimit="0.968889" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-745" v="1.03264027" angle="-41.442085"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-745" loadType="UNDEFINED" p0="35.6" q0="-8.4" bus="BUS-745" connectableBus="BUS-745"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-746">
        <iidm:voltageLevel id="VL-746" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-746" v="1.04912984" angle="-37.8134474"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-746" loadType="UNDEFINED" p0="93.0" q0="6.3" bus="BUS-746" connectableBus="BUS-746"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-747">
        <iidm:voltageLevel id="VL-747" nominalV="1.0" lowVoltageLimit="0.9" highVoltageLimit="1.10792" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-747" v="1.03306079" angle="-8.45198015"/>
                <iidm:bus id="BUS-748" v="1.03319316" angle="-8.4344664"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-747" loadType="UNDEFINED" p0="8.0" q0="-0.5" bus="BUS-747" connectableBus="BUS-747"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-747-748" r="1.956E-5" x="3.956E-5" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-747" bus1="BUS-747" connectableBus1="BUS-747" voltageLevelId2="VL-747" bus2="BUS-748" connectableBus2="BUS-748" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="974.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="974.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="974.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="974.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="974.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="974.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-750">
        <iidm:voltageLevel id="VL-750" nominalV="1.0" lowVoltageLimit="0.888889" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-750" v="1.0339521" angle="-44.3818887"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-750" loadType="UNDEFINED" p0="25.5" q0="-5.1" bus="BUS-750" connectableBus="BUS-750"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-751">
        <iidm:voltageLevel id="VL-751" nominalV="1.0" lowVoltageLimit="0.888889" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-751" v="1.02150222" angle="-47.2882952"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-751" loadType="UNDEFINED" p0="3.0" q0="-2.6" bus="BUS-751" connectableBus="BUS-751"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-752">
        <iidm:voltageLevel id="VL-752" nominalV="1.0" lowVoltageLimit="1.00889" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-752" v="1.03862612" angle="-6.73991764"/>
                <iidm:bus id="BUS-1726" v="0.979" angle="-0.592546587"/>
                <iidm:bus id="BUS-1727" v="0.979" angle="-0.592546587"/>
                <iidm:bus id="BUS-1728" v="0.978" angle="-0.586236664"/>
                <iidm:bus id="BUS-1928" v="0.979" angle="-0.592546587"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1726" energySource="OTHER" minP="7.0" maxP="35.0" ratedS="100.0" voltageRegulatorOn="true" targetP="33.0" targetV="0.979" targetQ="-0.43" bus="BUS-1726" connectableBus="BUS-1726">
                <iidm:minMaxReactiveLimits minQ="-8.35" maxQ="9.31"/>
            </iidm:generator>
            <iidm:generator id="GEN-1727" energySource="OTHER" minP="7.0" maxP="35.0" ratedS="100.0" voltageRegulatorOn="true" targetP="33.0" targetV="0.979" targetQ="-0.41" bus="BUS-1727" connectableBus="BUS-1727">
                <iidm:minMaxReactiveLimits minQ="-8.54" maxQ="9.12"/>
            </iidm:generator>
            <iidm:generator id="GEN-1728" energySource="OTHER" minP="7.0" maxP="35.0" ratedS="100.0" voltageRegulatorOn="true" targetP="33.0" targetV="0.978" targetQ="-0.51" bus="BUS-1728" connectableBus="BUS-1728">
                <iidm:minMaxReactiveLimits minQ="-13.09" maxQ="10.16"/>
            </iidm:generator>
            <iidm:generator id="GEN-1928" energySource="OTHER" minP="7.0" maxP="35.0" ratedS="100.0" voltageRegulatorOn="true" targetP="33.0" targetV="0.979" targetQ="-0.43" bus="BUS-1928" connectableBus="BUS-1928">
                <iidm:minMaxReactiveLimits minQ="-8.35" maxQ="9.31"/>
            </iidm:generator>
            <iidm:load id="LOAD-752" loadType="UNDEFINED" p0="63.3" q0="2.0" bus="BUS-752" connectableBus="BUS-752"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-752-1726" r="0.0" x="0.0031285700000000002" g="0.0" b="0.0" ratedU1="1.054667" ratedU2="1.0" voltageLevelId1="VL-752" bus1="BUS-752" connectableBus1="BUS-752" voltageLevelId2="VL-752" bus2="BUS-1726" connectableBus2="BUS-1726"/>
        <iidm:twoWindingsTransformer id="TWT-752-1727" r="0.0" x="0.0031285700000000002" g="0.0" b="0.0" ratedU1="1.054667" ratedU2="1.0" voltageLevelId1="VL-752" bus1="BUS-752" connectableBus1="BUS-752" voltageLevelId2="VL-752" bus2="BUS-1727" connectableBus2="BUS-1727"/>
        <iidm:twoWindingsTransformer id="TWT-752-1728" r="0.0" x="0.0031285700000000002" g="0.0" b="0.0" ratedU1="1.054667" ratedU2="1.0" voltageLevelId1="VL-752" bus1="BUS-752" connectableBus1="BUS-752" voltageLevelId2="VL-752" bus2="BUS-1728" connectableBus2="BUS-1728"/>
        <iidm:twoWindingsTransformer id="TWT-752-1928" r="0.0" x="0.0031285700000000002" g="0.0" b="0.0" ratedU1="1.054667" ratedU2="1.0" voltageLevelId1="VL-752" bus1="BUS-752" connectableBus1="BUS-752" voltageLevelId2="VL-752" bus2="BUS-1928" connectableBus2="BUS-1928"/>
    </iidm:substation>
    <iidm:substation id="SUB-753">
        <iidm:voltageLevel id="VL-753" nominalV="1.0" lowVoltageLimit="0.9" highVoltageLimit="1.13227" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-753" v="1.03753278" angle="-8.3362287"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-753" loadType="UNDEFINED" p0="4.8" q0="1.5" bus="BUS-753" connectableBus="BUS-753"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-754">
        <iidm:voltageLevel id="VL-754" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-754" v="1.03057681" angle="-23.7538323"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-754" loadType="UNDEFINED" p0="113.7" q0="1.1" bus="BUS-754" connectableBus="BUS-754"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-755">
        <iidm:voltageLevel id="VL-755" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-755" v="1.03477124" angle="-15.8598861"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-755" loadType="UNDEFINED" p0="13.5" q0="8.0" bus="BUS-755" connectableBus="BUS-755"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-756">
        <iidm:voltageLevel id="VL-756" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-756" v="1.03581966" angle="-40.1732321"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-756" loadType="UNDEFINED" p0="31.1" q0="3.4" bus="BUS-756" connectableBus="BUS-756"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-757">
        <iidm:voltageLevel id="VL-757" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08926" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-757" v="1.03795017" angle="-31.7923442"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-757" loadType="UNDEFINED" p0="55.0" q0="-7.2" bus="BUS-757" connectableBus="BUS-757"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-758">
        <iidm:voltageLevel id="VL-758" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-758" v="1.02234779" angle="-40.4948426"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-758" loadType="UNDEFINED" p0="61.9" q0="10.1" bus="BUS-758" connectableBus="BUS-758"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-759">
        <iidm:voltageLevel id="VL-759" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-759" v="1.03633937" angle="-36.0346508"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-759" loadType="UNDEFINED" p0="20.7" q0="8.2" bus="BUS-759" connectableBus="BUS-759"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-760">
        <iidm:voltageLevel id="VL-760" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-760" v="1.06310933" angle="-25.1754259"/>
                <iidm:bus id="BUS-1931" v="1.024" angle="-20.4988596"/>
                <iidm:bus id="BUS-1932" v="1.033" angle="-18.9518651"/>
                <iidm:bus id="BUS-1934" v="1.023" angle="-20.2261346"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1931" energySource="OTHER" minP="14.6" maxP="73.0" ratedS="100.0" voltageRegulatorOn="true" targetP="70.0" targetV="1.024" targetQ="15.58" bus="BUS-1931" connectableBus="BUS-1931">
                <iidm:minMaxReactiveLimits minQ="-36.19" maxQ="47.31"/>
            </iidm:generator>
            <iidm:generator id="GEN-1932" energySource="OTHER" minP="13.8" maxP="69.0" ratedS="100.0" voltageRegulatorOn="true" targetP="66.0" targetV="1.033" targetQ="17.99" bus="BUS-1932" connectableBus="BUS-1932">
                <iidm:minMaxReactiveLimits minQ="-32.55" maxQ="51.14"/>
            </iidm:generator>
            <iidm:generator id="GEN-1934" energySource="OTHER" minP="15.5" maxP="77.5" ratedS="100.0" voltageRegulatorOn="true" targetP="74.0" targetV="1.023" targetQ="14.98" bus="BUS-1934" connectableBus="BUS-1934">
                <iidm:minMaxReactiveLimits minQ="-34.94" maxQ="46.31"/>
            </iidm:generator>
            <iidm:load id="LOAD-760" loadType="UNDEFINED" p0="100.0" q0="14.1" bus="BUS-760" connectableBus="BUS-760"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-760-1931" r="0.0" x="0.00120375" g="0.0" b="0.0" ratedU1="1.053333" ratedU2="1.0" voltageLevelId1="VL-760" bus1="BUS-760" connectableBus1="BUS-760" voltageLevelId2="VL-760" bus2="BUS-1931" connectableBus2="BUS-1931"/>
        <iidm:twoWindingsTransformer id="TWT-760-1932" r="0.0" x="0.0017125000000000003" g="0.0" b="0.0" ratedU1="1.053333" ratedU2="1.0" voltageLevelId1="VL-760" bus1="BUS-760" connectableBus1="BUS-760" voltageLevelId2="VL-760" bus2="BUS-1932" connectableBus2="BUS-1932"/>
        <iidm:twoWindingsTransformer id="TWT-760-1934" r="0.0" x="0.00120375" g="0.0" b="0.0" ratedU1="1.053333" ratedU2="1.0" voltageLevelId1="VL-760" bus1="BUS-760" connectableBus1="BUS-760" voltageLevelId2="VL-760" bus2="BUS-1934" connectableBus2="BUS-1934"/>
    </iidm:substation>
    <iidm:substation id="SUB-761">
        <iidm:voltageLevel id="VL-761" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-761" v="1.02787612" angle="-25.713762"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-761" loadType="UNDEFINED" p0="211.1" q0="3.6" bus="BUS-761" connectableBus="BUS-761"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-762">
        <iidm:voltageLevel id="VL-762" nominalV="1.0" lowVoltageLimit="0.977778" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-762" v="1.03329613" angle="-4.90221508"/>
                <iidm:bus id="BUS-1935" v="0.969" angle="0.865594602"/>
                <iidm:bus id="BUS-1936" v="0.969" angle="0.865594602"/>
                <iidm:bus id="BUS-1937" v="0.969" angle="0.865594602"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1935" energySource="OTHER" minP="6.2" maxP="31.0" ratedS="100.0" voltageRegulatorOn="true" targetP="29.0" targetV="0.969" targetQ="-1.86" bus="BUS-1935" connectableBus="BUS-1935">
                <iidm:minMaxReactiveLimits minQ="-10.68" maxQ="13.16"/>
            </iidm:generator>
            <iidm:generator id="GEN-1936" energySource="OTHER" minP="6.2" maxP="31.0" ratedS="100.0" voltageRegulatorOn="true" targetP="29.0" targetV="0.969" targetQ="-1.91" bus="BUS-1936" connectableBus="BUS-1936">
                <iidm:minMaxReactiveLimits minQ="-10.53" maxQ="13.31"/>
            </iidm:generator>
            <iidm:generator id="GEN-1937" energySource="OTHER" minP="6.2" maxP="31.0" ratedS="100.0" voltageRegulatorOn="true" targetP="29.0" targetV="0.969" targetQ="-1.95" bus="BUS-1937" connectableBus="BUS-1937">
                <iidm:minMaxReactiveLimits minQ="-10.37" maxQ="13.47"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-762-1935" r="0.0" x="0.0032941199999999998" g="0.0" b="0.0" ratedU1="1.053333" ratedU2="1.0" voltageLevelId1="VL-762" bus1="BUS-762" connectableBus1="BUS-762" voltageLevelId2="VL-762" bus2="BUS-1935" connectableBus2="BUS-1935"/>
        <iidm:twoWindingsTransformer id="TWT-762-1936" r="0.0" x="0.0032941199999999998" g="0.0" b="0.0" ratedU1="1.053333" ratedU2="1.0" voltageLevelId1="VL-762" bus1="BUS-762" connectableBus1="BUS-762" voltageLevelId2="VL-762" bus2="BUS-1936" connectableBus2="BUS-1936"/>
        <iidm:twoWindingsTransformer id="TWT-762-1937" r="0.0" x="0.0032941199999999998" g="0.0" b="0.0" ratedU1="1.053333" ratedU2="1.0" voltageLevelId1="VL-762" bus1="BUS-762" connectableBus1="BUS-762" voltageLevelId2="VL-762" bus2="BUS-1937" connectableBus2="BUS-1937"/>
    </iidm:substation>
    <iidm:substation id="SUB-763">
        <iidm:voltageLevel id="VL-763" nominalV="1.0" lowVoltageLimit="1.03947" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2052" v="0.924426093" angle="-36.9521083"/>
                <iidm:bus id="BUS-763" v="1.04548978" angle="-36.8902991"/>
                <iidm:bus id="BUS-764" v="1.05158492" angle="-34.4648588"/>
                <iidm:bus id="BUS-1606" v="1.04836999" angle="-37.1093167"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-2052" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2052" connectableBus="BUS-2052">
                <iidm:shuntLinearModel bPerSection="-64.0" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-2052-1606" r="4.862E-5" x="0.00209488" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-763" bus1="BUS-2052" connectableBus1="BUS-2052" voltageLevelId2="VL-763" bus2="BUS-1606" connectableBus2="BUS-1606"/>
        <iidm:twoWindingsTransformer id="TWT-763-764" r="6.65E-6" x="4.3075000000000003E-4" g="0.0" b="0.0" ratedU1="1.005027" ratedU2="1.0" voltageLevelId1="VL-763" bus1="BUS-763" connectableBus1="BUS-763" voltageLevelId2="VL-763" bus2="BUS-764" connectableBus2="BUS-764" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="600.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="600.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="600.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="600.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="600.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="600.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-763-764#0" r="6.72E-6" x="4.356E-4" g="0.0" b="0.0" ratedU1="1.005027" ratedU2="1.0" voltageLevelId1="VL-763" bus1="BUS-763" connectableBus1="BUS-763" voltageLevelId2="VL-763" bus2="BUS-764" connectableBus2="BUS-764" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="600.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="600.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="600.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="600.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="600.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="600.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-1606-763" r="5.54E-6" x="-4.224E-5" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-763" bus1="BUS-1606" connectableBus1="BUS-1606" voltageLevelId2="VL-763" bus2="BUS-763" connectableBus2="BUS-763" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="600.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="600.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="600.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="600.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="600.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="600.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-765">
        <iidm:voltageLevel id="VL-765" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-765" v="1.00965381" angle="-45.3528599"/>
                <iidm:bus id="BUS-766" v="1.00596381" angle="-43.710333"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-765-766" r="6.79E-6" x="4.5359999999999997E-4" g="0.0" b="0.0" ratedU1="0.996016" ratedU2="1.0" voltageLevelId1="VL-765" bus1="BUS-765" connectableBus1="BUS-765" voltageLevelId2="VL-765" bus2="BUS-766" connectableBus2="BUS-766" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="606.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="606.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-765-766#0" r="6.8599999999999995E-6" x="4.5083E-4" g="0.0" b="0.0" ratedU1="0.996016" ratedU2="1.0" voltageLevelId1="VL-765" bus1="BUS-765" connectableBus1="BUS-765" voltageLevelId2="VL-765" bus2="BUS-766" connectableBus2="BUS-766" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="606.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="606.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-767">
        <iidm:voltageLevel id="VL-767" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-767" v="1.05280936" angle="-36.2077284"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-767" loadType="UNDEFINED" p0="86.7" q0="-28.4" bus="BUS-767" connectableBus="BUS-767"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-768">
        <iidm:voltageLevel id="VL-768" nominalV="1.0" lowVoltageLimit="0.977778" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-768" v="1.03741797" angle="-6.4619103"/>
                <iidm:bus id="BUS-1938" v="0.934" angle="-0.839195379"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1938" energySource="OTHER" minP="10.0" maxP="50.0" ratedS="100.0" voltageRegulatorOn="true" targetP="48.0" targetV="0.934" targetQ="-6.76" bus="BUS-1938" connectableBus="BUS-1938">
                <iidm:minMaxReactiveLimits minQ="-16.53" maxQ="28.9"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-768-1938" r="0.0" x="0.00181636" g="0.0" b="0.0" ratedU1="1.088889" ratedU2="1.0" voltageLevelId1="VL-768" bus1="BUS-768" connectableBus1="BUS-768" voltageLevelId2="VL-768" bus2="BUS-1938" connectableBus2="BUS-1938"/>
    </iidm:substation>
    <iidm:substation id="SUB-769">
        <iidm:voltageLevel id="VL-769" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-769" v="1.03351182" angle="-36.3670464"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-770">
        <iidm:voltageLevel id="VL-770" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.09158" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-770" v="1.04880795" angle="-19.7133608"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-771">
        <iidm:voltageLevel id="VL-771" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08972" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-771" v="1.03990657" angle="-16.792249"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-771" loadType="UNDEFINED" p0="55.8" q0="-10.6" bus="BUS-771" connectableBus="BUS-771"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-772">
        <iidm:voltageLevel id="VL-772" nominalV="1.0" lowVoltageLimit="1.03947" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-772" v="1.03112609" angle="-36.3068465"/>
                <iidm:bus id="BUS-774" v="1.03923545" angle="-34.2828156"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-772-774" r="3.32E-6" x="2.4862E-4" g="0.0" b="0.0" ratedU1="1.005027" ratedU2="1.0" voltageLevelId1="VL-772" bus1="BUS-772" connectableBus1="BUS-772" voltageLevelId2="VL-772" bus2="BUS-774" connectableBus2="BUS-774" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-772-774#0" r="3.19E-6" x="2.4792E-4" g="0.0" b="0.0" ratedU1="1.005027" ratedU2="1.0" voltageLevelId1="VL-772" bus1="BUS-772" connectableBus1="BUS-772" voltageLevelId2="VL-772" bus2="BUS-774" connectableBus2="BUS-774" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-772-774#1" r="3.19E-6" x="2.5139000000000004E-4" g="0.0" b="0.0" ratedU1="1.005027" ratedU2="1.0" voltageLevelId1="VL-772" bus1="BUS-772" connectableBus1="BUS-772" voltageLevelId2="VL-772" bus2="BUS-774" connectableBus2="BUS-774" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-775">
        <iidm:voltageLevel id="VL-775" nominalV="1.0" lowVoltageLimit="1.04211" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2016" v="1.04873459" angle="-23.1786096"/>
                <iidm:bus id="BUS-775" v="1.04457289" angle="-23.2004735"/>
                <iidm:bus id="BUS-1560" v="1.04873459" angle="-23.1786096"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-775" loadType="UNDEFINED" p0="29.8" q0="-7.0" bus="BUS-775" connectableBus="BUS-775"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-2016-1560" r="4.9930000000000005E-5" x="0.00223892" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-775" bus1="BUS-2016" connectableBus1="BUS-2016" voltageLevelId2="VL-775" bus2="BUS-1560" connectableBus2="BUS-1560"/>
        <iidm:twoWindingsTransformer id="TWT-775-1560" r="6.51E-6" x="-5.0549999999999995E-5" g="0.0" b="0.0" ratedU1="0.996016" ratedU2="1.0" voltageLevelId1="VL-775" bus1="BUS-775" connectableBus1="BUS-775" voltageLevelId2="VL-775" bus2="BUS-1560" connectableBus2="BUS-1560" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="547.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="547.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="547.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="547.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="547.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="547.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-776">
        <iidm:voltageLevel id="VL-776" nominalV="1.0" lowVoltageLimit="1.04211" highVoltageLimit="1.10263" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-776" v="1.04837279" angle="-23.408532"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-776" loadType="UNDEFINED" p0="184.2" q0="-16.3" bus="BUS-776" connectableBus="BUS-776"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-777">
        <iidm:voltageLevel id="VL-777" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-777" v="1.02139265" angle="-19.861413"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-777" loadType="UNDEFINED" p0="37.5" q0="6.5" bus="BUS-777" connectableBus="BUS-777"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-778">
        <iidm:voltageLevel id="VL-778" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.09044" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-778" v="1.03980709" angle="-35.0857423"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-778" loadType="UNDEFINED" p0="19.0" q0="-6.4" bus="BUS-778" connectableBus="BUS-778"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-779">
        <iidm:voltageLevel id="VL-779" nominalV="1.0" lowVoltageLimit="1.04758" highVoltageLimit="1.09318" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-779" v="1.06132693" angle="-26.558901"/>
                <iidm:bus id="BUS-780" v="1.01686929" angle="-21.2501672"/>
                <iidm:bus id="BUS-783" v="1.07105835" angle="-23.1366769"/>
                <iidm:bus id="BUS-784" v="1.07097624" angle="-18.6743416"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-779" loadType="UNDEFINED" p0="81.9" q0="-27.9" bus="BUS-779" connectableBus="BUS-779"/>
            <iidm:load id="LOAD-780" loadType="UNDEFINED" p0="102.1" q0="11.4" bus="BUS-780" connectableBus="BUS-780"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-779-783" r="3.378E-5" x="0.00105679" g="0.0" b="0.0" ratedU1="0.968054" ratedU2="1.0" voltageLevelId1="VL-779" bus1="BUS-779" connectableBus1="BUS-779" voltageLevelId2="VL-779" bus2="BUS-783" connectableBus2="BUS-783" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="446.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="446.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="446.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="446.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="446.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="446.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-779-783#0" r="3.299E-5" x="0.00107654" g="0.0" b="0.0" ratedU1="0.978474" ratedU2="1.0" voltageLevelId1="VL-779" bus1="BUS-779" connectableBus1="BUS-779" voltageLevelId2="VL-779" bus2="BUS-783" connectableBus2="BUS-783" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="446.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="446.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="446.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="446.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="446.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="446.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-780-784" r="1.807E-5" x="0.0010083100000000001" g="0.0" b="0.0" ratedU1="0.95602" ratedU2="1.0" voltageLevelId1="VL-779" bus1="BUS-780" connectableBus1="BUS-780" voltageLevelId2="VL-779" bus2="BUS-784" connectableBus2="BUS-784" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1628.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1628.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1628.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1628.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1628.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1628.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-780-784#0" r="1.78E-5" x="0.00100139" g="0.0" b="0.0" ratedU1="0.95602" ratedU2="1.0" voltageLevelId1="VL-779" bus1="BUS-780" connectableBus1="BUS-780" voltageLevelId2="VL-779" bus2="BUS-784" connectableBus2="BUS-784" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1628.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1628.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1628.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1628.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1628.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1628.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-783-784" r="7.59E-6" x="3.5838000000000005E-4" g="0.0" b="0.0" ratedU1="1.001" ratedU2="1.0" voltageLevelId1="VL-779" bus1="BUS-783" connectableBus1="BUS-783" voltageLevelId2="VL-779" bus2="BUS-784" connectableBus2="BUS-784" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1188.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1188.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1188.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1188.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1188.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1188.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-785">
        <iidm:voltageLevel id="VL-785" nominalV="1.0" lowVoltageLimit="1.03854" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2043" v="0.9948712" angle="-33.359138"/>
                <iidm:bus id="BUS-2059" v="1.00012405" angle="-34.1776083"/>
                <iidm:bus id="BUS-785" v="1.04940481" angle="-32.8276007"/>
                <iidm:bus id="BUS-1561" v="1.05664113" angle="-34.2403256"/>
                <iidm:bus id="BUS-1585" v="1.05356126" angle="-33.4212581"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-2043" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2043" connectableBus="BUS-2043">
                <iidm:shuntLinearModel bPerSection="-64.0" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="SHUNT-2059" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2059" connectableBus="BUS-2059">
                <iidm:shuntLinearModel bPerSection="-64.0" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-2043-1585" r="1.794E-5" x="9.2175E-4" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-785" bus1="BUS-2043" connectableBus1="BUS-2043" voltageLevelId2="VL-785" bus2="BUS-1585" connectableBus2="BUS-1585"/>
        <iidm:twoWindingsTransformer id="TWT-2059-1561" r="1.807E-5" x="8.8296E-4" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-785" bus1="BUS-2059" connectableBus1="BUS-2059" voltageLevelId2="VL-785" bus2="BUS-1561" connectableBus2="BUS-1561"/>
        <iidm:twoWindingsTransformer id="TWT-785-1561" r="1.45E-6" x="-1.1219E-4" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-785" bus1="BUS-785" connectableBus1="BUS-785" voltageLevelId2="VL-785" bus2="BUS-1561" connectableBus2="BUS-1561" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-785-1585" r="1.39E-6" x="-7.687E-5" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-785" bus1="BUS-785" connectableBus1="BUS-785" voltageLevelId2="VL-785" bus2="BUS-1585" connectableBus2="BUS-1585" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-786">
        <iidm:voltageLevel id="VL-786" nominalV="1.0" lowVoltageLimit="1.04211" highVoltageLimit="1.10263" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-786" v="1.06076311" angle="-29.3849681"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-787">
        <iidm:voltageLevel id="VL-787" nominalV="1.0" lowVoltageLimit="1.04211" highVoltageLimit="1.10263" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-787" v="1.0589884" angle="-30.7312161"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-788">
        <iidm:voltageLevel id="VL-788" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-788" v="1.04957526" angle="-19.4085857"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-788" loadType="UNDEFINED" p0="150.5" q0="2.4" bus="BUS-788" connectableBus="BUS-788"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-789">
        <iidm:voltageLevel id="VL-789" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-789" v="1.04599641" angle="-36.376698"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-789" loadType="UNDEFINED" p0="72.5" q0="-0.8" bus="BUS-789" connectableBus="BUS-789"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-790">
        <iidm:voltageLevel id="VL-790" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-790" v="1.03505118" angle="-36.3117821"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-790" loadType="UNDEFINED" p0="56.0" q0="-3.7" bus="BUS-790" connectableBus="BUS-790"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-791">
        <iidm:voltageLevel id="VL-791" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.05072" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-791" v="1.02735852" angle="-45.3991844"/>
                <iidm:bus id="BUS-792" v="1.03414427" angle="-43.690005"/>
                <iidm:bus id="BUS-1646" v="0.95" angle="-41.9730172"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1646" energySource="OTHER" minP="133.0" maxP="263.0" ratedS="100.0" voltageRegulatorOn="true" targetP="133.0" targetV="0.95" targetQ="8.92" bus="BUS-1646" connectableBus="BUS-1646">
                <iidm:minMaxReactiveLimits minQ="-90.18" maxQ="146.45"/>
            </iidm:generator>
            <iidm:load id="LOAD-791" loadType="UNDEFINED" p0="1.9" q0="-0.3" bus="BUS-791" connectableBus="BUS-791"/>
            <iidm:load id="LOAD-792" loadType="UNDEFINED" p0="72.2" q0="1.6" bus="BUS-792" connectableBus="BUS-792"/>
            <iidm:load id="LOAD-1646" loadType="UNDEFINED" p0="13.0" q0="7.0" bus="BUS-1646" connectableBus="BUS-1646"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-791-792" r="3.19E-6" x="2.4862E-4" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-791" bus1="BUS-791" connectableBus1="BUS-791" voltageLevelId2="VL-791" bus2="BUS-792" connectableBus2="BUS-792" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-791-792#0" r="3.25E-6" x="2.4862E-4" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-791" bus1="BUS-791" connectableBus1="BUS-791" voltageLevelId2="VL-791" bus2="BUS-792" connectableBus2="BUS-792" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-791-1646" r="0.0" x="4.4965E-4" g="0.0" b="0.0" ratedU1="1.080978" ratedU2="1.0" voltageLevelId1="VL-791" bus1="BUS-791" connectableBus1="BUS-791" voltageLevelId2="VL-791" bus2="BUS-1646" connectableBus2="BUS-1646"/>
    </iidm:substation>
    <iidm:substation id="SUB-793">
        <iidm:voltageLevel id="VL-793" nominalV="1.0" lowVoltageLimit="0.888889" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-793" v="1.02609689" angle="-45.1886436"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-793" loadType="UNDEFINED" p0="56.3" q0="12.8" bus="BUS-793" connectableBus="BUS-793"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-794">
        <iidm:voltageLevel id="VL-794" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-794" v="1.04261247" angle="-25.6159007"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-794" loadType="UNDEFINED" p0="80.6" q0="-23.4" bus="BUS-794" connectableBus="BUS-794"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-795">
        <iidm:voltageLevel id="VL-795" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-795" v="1.0361682" angle="-21.4141003"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-795" loadType="UNDEFINED" p0="76.2" q0="31.8" bus="BUS-795" connectableBus="BUS-795"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-796">
        <iidm:voltageLevel id="VL-796" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-796" v="1.04179651" angle="-33.2922133"/>
                <iidm:bus id="BUS-1730" v="0.958" angle="-29.8579715"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1730" energySource="OTHER" minP="137.0" maxP="250.0" ratedS="100.0" voltageRegulatorOn="true" targetP="137.0" targetV="0.958" targetQ="-0.17" bus="BUS-1730" connectableBus="BUS-1730">
                <iidm:minMaxReactiveLimits minQ="-22.05" maxQ="158.82"/>
            </iidm:generator>
            <iidm:load id="LOAD-1730" loadType="UNDEFINED" p0="14.0" q0="8.0" bus="BUS-1730" connectableBus="BUS-1730"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-796-1730" r="0.0" x="4.4965E-4" g="0.0" b="0.0" ratedU1="1.080978" ratedU2="1.0" voltageLevelId1="VL-796" bus1="BUS-796" connectableBus1="BUS-796" voltageLevelId2="VL-796" bus2="BUS-1730" connectableBus2="BUS-1730"/>
    </iidm:substation>
    <iidm:substation id="SUB-797">
        <iidm:voltageLevel id="VL-797" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-797" v="1.04185645" angle="-33.2859247"/>
                <iidm:bus id="BUS-1731" v="0.96" angle="-29.7363016"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1731" energySource="OTHER" minP="137.0" maxP="250.0" ratedS="100.0" voltageRegulatorOn="true" targetP="137.0" targetV="0.96" targetQ="-0.16" bus="BUS-1731" connectableBus="BUS-1731">
                <iidm:minMaxReactiveLimits minQ="-23.58" maxQ="157.29"/>
            </iidm:generator>
            <iidm:load id="LOAD-1731" loadType="UNDEFINED" p0="9.6" q0="5.5" bus="BUS-1731" connectableBus="BUS-1731"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-797-1731" r="0.0" x="4.4965E-4" g="0.0" b="0.0" ratedU1="1.080978" ratedU2="1.0" voltageLevelId1="VL-797" bus1="BUS-797" connectableBus1="BUS-797" voltageLevelId2="VL-797" bus2="BUS-1731" connectableBus2="BUS-1731"/>
    </iidm:substation>
    <iidm:substation id="SUB-798">
        <iidm:voltageLevel id="VL-798" nominalV="1.0" lowVoltageLimit="1.00889" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-798" v="1.03262897" angle="-6.19102259"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-798" loadType="UNDEFINED" p0="52.8" q0="5.6" bus="BUS-798" connectableBus="BUS-798"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-799">
        <iidm:voltageLevel id="VL-799" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-799" v="1.02028611" angle="-25.3489748"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-799" loadType="UNDEFINED" p0="32.1" q0="9.5" bus="BUS-799" connectableBus="BUS-799"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-800">
        <iidm:voltageLevel id="VL-800" nominalV="1.0" lowVoltageLimit="0.888889" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-800" v="1.01958553" angle="-46.8654746"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-800" loadType="UNDEFINED" p0="10.5" q0="-2.7" bus="BUS-800" connectableBus="BUS-800"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-801">
        <iidm:voltageLevel id="VL-801" nominalV="1.0" lowVoltageLimit="1.02632" highVoltageLimit="1.0913" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-801" v="1.03372493" angle="-41.2750554"/>
                <iidm:bus id="BUS-802" v="1.03708549" angle="-39.0921987"/>
                <iidm:bus id="BUS-1562" v="1.02816846" angle="-41.5272113"/>
                <iidm:bus id="BUS-1586" v="1.02763157" angle="-41.6753736"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-801-1562" r="4.43E-6" x="-4.848E-5" g="0.0" b="0.0" ratedU1="1.005027" ratedU2="1.0" voltageLevelId1="VL-801" bus1="BUS-801" connectableBus1="BUS-801" voltageLevelId2="VL-801" bus2="BUS-1562" connectableBus2="BUS-1562" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="606.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="606.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-801-1586" r="3.05E-6" x="-7.133E-5" g="0.0" b="0.0" ratedU1="1.005027" ratedU2="1.0" voltageLevelId1="VL-801" bus1="BUS-801" connectableBus1="BUS-801" voltageLevelId2="VL-801" bus2="BUS-1586" connectableBus2="BUS-1586" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="606.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="606.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-801-802" r="7.34E-6" x="2.4654E-4" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-801" bus1="BUS-801" connectableBus1="BUS-801" voltageLevelId2="VL-801" bus2="BUS-802" connectableBus2="BUS-802" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1188.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1188.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1188.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1188.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1188.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1188.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-803">
        <iidm:voltageLevel id="VL-803" nominalV="1.0" lowVoltageLimit="0.95" highVoltageLimit="1.07577" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-803" v="1.036" angle="-7.34670438"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-803" energySource="OTHER" minP="2.76" maxP="13.8" ratedS="100.0" voltageRegulatorOn="true" targetP="13.0" targetV="1.036" targetQ="-0.14" bus="BUS-803" connectableBus="BUS-803">
                <iidm:minMaxReactiveLimits minQ="-5.56" maxQ="4.63"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-804">
        <iidm:voltageLevel id="VL-804" nominalV="1.0" lowVoltageLimit="1.00889" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-804" v="1.03942288" angle="-18.1830775"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-804" loadType="UNDEFINED" p0="25.1" q0="-4.5" bus="BUS-804" connectableBus="BUS-804"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-805">
        <iidm:voltageLevel id="VL-805" nominalV="1.0" lowVoltageLimit="1.04211" highVoltageLimit="1.10526" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-805" v="1.0421555" angle="-17.5394095"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-805" sectionCount="1" voltageRegulatorOn="false" bus="BUS-805" connectableBus="BUS-805">
                <iidm:shuntLinearModel bPerSection="-214.0" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-806">
        <iidm:voltageLevel id="VL-806" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-806" v="1.04319601" angle="-40.9029927"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-806" loadType="UNDEFINED" p0="25.7" q0="8.3" bus="BUS-806" connectableBus="BUS-806"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-807">
        <iidm:voltageLevel id="VL-807" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-807" v="1.04511664" angle="-36.8414767"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-807" loadType="UNDEFINED" p0="23.0" q0="10.3" bus="BUS-807" connectableBus="BUS-807"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-808">
        <iidm:voltageLevel id="VL-808" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-808" v="1.03650178" angle="-19.3374772"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-808" loadType="UNDEFINED" p0="-1.4" q0="-20.3" bus="BUS-808" connectableBus="BUS-808"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-809">
        <iidm:voltageLevel id="VL-809" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.08992" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-809" v="1.05315396" angle="-17.7277924"/>
                <iidm:bus id="BUS-1944" v="0.848" angle="-11.3718605"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1944" energySource="OTHER" minP="3.8" maxP="19.0" ratedS="100.0" voltageRegulatorOn="true" targetP="18.0" targetV="0.848" targetQ="-8.58" bus="BUS-1944" connectableBus="BUS-1944">
                <iidm:minMaxReactiveLimits minQ="-8.85" maxQ="11.15"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-809-1944" r="0.0" x="0.00482751" g="0.0" b="0.0" ratedU1="1.137778" ratedU2="1.0" voltageLevelId1="VL-809" bus1="BUS-809" connectableBus1="BUS-809" voltageLevelId2="VL-809" bus2="BUS-1944" connectableBus2="BUS-1944"/>
    </iidm:substation>
    <iidm:substation id="SUB-810">
        <iidm:voltageLevel id="VL-810" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-810" v="1.04647225" angle="-27.2601729"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-810" loadType="UNDEFINED" p0="75.9" q0="4.7" bus="BUS-810" connectableBus="BUS-810"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-811">
        <iidm:voltageLevel id="VL-811" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-811" v="1.03880659" angle="-19.2653704"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-811" loadType="UNDEFINED" p0="4.0" q0="-3.1" bus="BUS-811" connectableBus="BUS-811"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-812">
        <iidm:voltageLevel id="VL-812" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-812" v="1.04044191" angle="-17.7045951"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-812" loadType="UNDEFINED" p0="42.8" q0="-3.0" bus="BUS-812" connectableBus="BUS-812"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-813">
        <iidm:voltageLevel id="VL-813" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2063" v="0.98835146" angle="-37.9162825"/>
                <iidm:bus id="BUS-2064" v="1.05992553" angle="-38.1667321"/>
                <iidm:bus id="BUS-813" v="1.04577218" angle="-37.4335995"/>
                <iidm:bus id="BUS-1563" v="1.04747746" angle="-38.6186903"/>
                <iidm:bus id="BUS-1587" v="1.05250537" angle="-38.1667321"/>
                <iidm:bus id="BUS-1607" v="1.05527696" angle="-37.9713481"/>
                <iidm:bus id="BUS-1615" v="1.04751598" angle="-38.6541879"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-2063" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2063" connectableBus="BUS-2063">
                <iidm:shuntLinearModel bPerSection="-57.99999999999999" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-2063-1607" r="1.794E-5" x="9.3906E-4" g="0.0" b="0.0" ratedU1="0.986193" ratedU2="1.0" voltageLevelId1="VL-813" bus1="BUS-2063" connectableBus1="BUS-2063" voltageLevelId2="VL-813" bus2="BUS-1607" connectableBus2="BUS-1607"/>
        <iidm:twoWindingsTransformer id="TWT-2064-1587" r="3.3860000000000004E-5" x="0.00156994" g="0.0" b="0.0" ratedU1="1.00705" ratedU2="1.0" voltageLevelId1="VL-813" bus1="BUS-2064" connectableBus1="BUS-2064" voltageLevelId2="VL-813" bus2="BUS-1587" connectableBus2="BUS-1587"/>
        <iidm:twoWindingsTransformer id="TWT-813-1563" r="1.52E-6" x="-1.1219E-4" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-813" bus1="BUS-813" connectableBus1="BUS-813" voltageLevelId2="VL-813" bus2="BUS-1563" connectableBus2="BUS-1563" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-813-1587" r="4.43E-6" x="-1.1011E-4" g="0.0" b="0.0" ratedU1="0.996016" ratedU2="1.0" voltageLevelId1="VL-813" bus1="BUS-813" connectableBus1="BUS-813" voltageLevelId2="VL-813" bus2="BUS-1587" connectableBus2="BUS-1587" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="606.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="606.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-813-1607" r="2.15E-6" x="-5.194E-5" g="0.0" b="0.0" ratedU1="0.996016" ratedU2="1.0" voltageLevelId1="VL-813" bus1="BUS-813" connectableBus1="BUS-813" voltageLevelId2="VL-813" bus2="BUS-1607" connectableBus2="BUS-1607" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-813-1615" r="1.45E-6" x="-1.1496E-4" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-813" bus1="BUS-813" connectableBus1="BUS-813" voltageLevelId2="VL-813" bus2="BUS-1615" connectableBus2="BUS-1615" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-814">
        <iidm:voltageLevel id="VL-814" nominalV="1.0" lowVoltageLimit="1.04211" highVoltageLimit="1.10526" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-814" v="1.04487408" angle="-34.561167"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-815">
        <iidm:voltageLevel id="VL-815" nominalV="1.0" lowVoltageLimit="0.9" highVoltageLimit="1.10877" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-815" v="1.02121325" angle="-6.39832801"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-816">
        <iidm:voltageLevel id="VL-816" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.09524" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-816" v="1.0712109" angle="-23.3981199"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-816" loadType="UNDEFINED" p0="-5.8" q0="2.5" bus="BUS-816" connectableBus="BUS-816"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-817">
        <iidm:voltageLevel id="VL-817" nominalV="1.0" lowVoltageLimit="0.9" highVoltageLimit="1.10847" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-817" v="1.039" angle="-7.49247706"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-817" energySource="OTHER" minP="2.4" maxP="12.0" ratedS="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="1.039" targetQ="0.0" connectableBus="BUS-817">
                <iidm:minMaxReactiveLimits minQ="0.9" maxQ="1.0"/>
            </iidm:generator>
            <iidm:generator id="GEN-817#0" energySource="OTHER" minP="2.8" maxP="14.0" ratedS="100.0" voltageRegulatorOn="true" targetP="13.0" targetV="1.039" targetQ="0.9" bus="BUS-817" connectableBus="BUS-817">
                <iidm:minMaxReactiveLimits minQ="0.9" maxQ="1.0"/>
            </iidm:generator>
            <iidm:generator id="GEN-817#1" energySource="OTHER" minP="2.4" maxP="12.0" ratedS="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="1.039" targetQ="0.0" connectableBus="BUS-817">
                <iidm:minMaxReactiveLimits minQ="0.9" maxQ="1.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-818">
        <iidm:voltageLevel id="VL-818" nominalV="1.0" lowVoltageLimit="1.03947" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-818" v="1.03744816" angle="-16.3408256"/>
                <iidm:bus id="BUS-1564" v="1.03870575" angle="-16.7568142"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-818" loadType="UNDEFINED" p0="54.7" q0="-10.5" bus="BUS-818" connectableBus="BUS-818"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-818-1564" r="2.29E-6" x="-4.571000000000001E-5" g="0.0" b="0.0" ratedU1="0.999001" ratedU2="1.0" voltageLevelId1="VL-818" bus1="BUS-818" connectableBus1="BUS-818" voltageLevelId2="VL-818" bus2="BUS-1564" connectableBus2="BUS-1564" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-819">
        <iidm:voltageLevel id="VL-819" nominalV="1.0" lowVoltageLimit="1.03947" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-819" v="1.04014061" angle="-16.7527206"/>
                <iidm:bus id="BUS-821" v="1.04082542" angle="-14.092127"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-819-821" r="3.12E-6" x="2.5069000000000003E-4" g="0.0" b="0.0" ratedU1="0.999001" ratedU2="1.0" voltageLevelId1="VL-819" bus1="BUS-819" connectableBus1="BUS-819" voltageLevelId2="VL-819" bus2="BUS-821" connectableBus2="BUS-821" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-820">
        <iidm:voltageLevel id="VL-820" nominalV="1.0" lowVoltageLimit="1.03947" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-820" v="1.0368308" angle="-15.4558023"/>
                <iidm:bus id="BUS-1588" v="1.03767126" angle="-15.7030964"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-820-1588" r="2.15E-6" x="-4.432E-5" g="0.0" b="0.0" ratedU1="0.999001" ratedU2="1.0" voltageLevelId1="VL-820" bus1="BUS-820" connectableBus1="BUS-820" voltageLevelId2="VL-820" bus2="BUS-1588" connectableBus2="BUS-1588" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-822">
        <iidm:voltageLevel id="VL-822" nominalV="1.0" lowVoltageLimit="0.888889" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-822" v="1.03260392" angle="-41.5164838"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-822" loadType="UNDEFINED" p0="37.6" q0="-6.8" bus="BUS-822" connectableBus="BUS-822"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-823">
        <iidm:voltageLevel id="VL-823" nominalV="1.0" lowVoltageLimit="0.888889" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-823" v="1.03230894" angle="-41.5345977"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-823" loadType="UNDEFINED" p0="37.8" q0="2.0" bus="BUS-823" connectableBus="BUS-823"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-824">
        <iidm:voltageLevel id="VL-824" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-824" v="1.03315594" angle="-41.4458374"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-824" loadType="UNDEFINED" p0="33.8" q0="3.5" bus="BUS-824" connectableBus="BUS-824"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-825">
        <iidm:voltageLevel id="VL-825" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-825" v="1.04140446" angle="-16.6038971"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-825" loadType="UNDEFINED" p0="85.4" q0="8.3" bus="BUS-825" connectableBus="BUS-825"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-826">
        <iidm:voltageLevel id="VL-826" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-826" v="1.03462735" angle="-40.4738982"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-826" loadType="UNDEFINED" p0="-0.2" q0="-1.4" bus="BUS-826" connectableBus="BUS-826"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-827">
        <iidm:voltageLevel id="VL-827" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.09148" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-827" v="1.04880795" angle="-19.7133608"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-827" loadType="UNDEFINED" p0="75.5" q0="-14.0" bus="BUS-827" connectableBus="BUS-827"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-829">
        <iidm:voltageLevel id="VL-829" nominalV="1.0" lowVoltageLimit="1.04211" highVoltageLimit="1.10263" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-829" v="1.05953799" angle="-23.0766328"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-829" loadType="UNDEFINED" p0="82.0" q0="-14.8" bus="BUS-829" connectableBus="BUS-829"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-830">
        <iidm:voltageLevel id="VL-830" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-830" v="1.02948624" angle="-36.6349326"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-830" loadType="UNDEFINED" p0="58.2" q0="8.2" bus="BUS-830" connectableBus="BUS-830"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-831">
        <iidm:voltageLevel id="VL-831" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-831" v="1.0284104" angle="-36.6225975"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-831" loadType="UNDEFINED" p0="57.8" q0="18.8" bus="BUS-831" connectableBus="BUS-831"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-832">
        <iidm:voltageLevel id="VL-832" nominalV="1.0" lowVoltageLimit="0.9" highVoltageLimit="1.10844" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-832" v="1.03149009" angle="-9.81364932"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-832" loadType="UNDEFINED" p0="2.3" q0="2.1" bus="BUS-832" connectableBus="BUS-832"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-833">
        <iidm:voltageLevel id="VL-833" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-833" v="1.03352629" angle="-40.2381484"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-833" loadType="UNDEFINED" p0="14.9" q0="-0.4" bus="BUS-833" connectableBus="BUS-833"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-834">
        <iidm:voltageLevel id="VL-834" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-834" v="1.02431089" angle="-39.6104355"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-834" loadType="UNDEFINED" p0="10.2" q0="-8.2" bus="BUS-834" connectableBus="BUS-834"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-836">
        <iidm:voltageLevel id="VL-836" nominalV="1.0" lowVoltageLimit="1.03706" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2065" v="0.984774426" angle="-41.0729268"/>
                <iidm:bus id="BUS-836" v="1.03352685" angle="-40.2365529"/>
                <iidm:bus id="BUS-839" v="1.0389071" angle="-36.9554237"/>
                <iidm:bus id="BUS-1608" v="1.03285615" angle="-41.098267"/>
                <iidm:bus id="BUS-1616" v="1.03866481" angle="-41.1329646"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-2065" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2065" connectableBus="BUS-2065">
                <iidm:shuntLinearModel bPerSection="-60.0" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-2065-1616" r="1.842E-5" x="9.1205E-4" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-836" bus1="BUS-2065" connectableBus1="BUS-2065" voltageLevelId2="VL-836" bus2="BUS-1616" connectableBus2="BUS-1616"/>
        <iidm:twoWindingsTransformer id="TWT-836-839" r="3.25E-6" x="2.7355E-4" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-836" bus1="BUS-836" connectableBus1="BUS-836" voltageLevelId2="VL-836" bus2="BUS-839" connectableBus2="BUS-839" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1184.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1184.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-836-1608" r="1.45E-6" x="-7.41E-5" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-836" bus1="BUS-836" connectableBus1="BUS-836" voltageLevelId2="VL-836" bus2="BUS-1608" connectableBus2="BUS-1608" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1187.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1187.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1187.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1187.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1187.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1187.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-836-1616" r="1.25E-6" x="-7.756E-5" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-836" bus1="BUS-836" connectableBus1="BUS-836" voltageLevelId2="VL-836" bus2="BUS-1616" connectableBus2="BUS-1616" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1187.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1187.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1187.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1187.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1187.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1187.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-837">
        <iidm:voltageLevel id="VL-837" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2078" v="0.976465388" angle="-40.6810074"/>
                <iidm:bus id="BUS-837" v="1.02429677" angle="-39.6091279"/>
                <iidm:bus id="BUS-1589" v="1.02880544" angle="-40.7393146"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-2078" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2078" connectableBus="BUS-2078">
                <iidm:shuntLinearModel bPerSection="-60.0" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-2078-1589" r="1.787E-5" x="8.9335E-4" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-837" bus1="BUS-2078" connectableBus1="BUS-2078" voltageLevelId2="VL-837" bus2="BUS-1589" connectableBus2="BUS-1589"/>
        <iidm:twoWindingsTransformer id="TWT-837-1589" r="1.52E-6" x="-1.1357000000000001E-4" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-837" bus1="BUS-837" connectableBus1="BUS-837" voltageLevelId2="VL-837" bus2="BUS-1589" connectableBus2="BUS-1589" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1187.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1187.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1187.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1187.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1187.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1187.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-835">
        <iidm:voltageLevel id="VL-835" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-835" v="1.03069254" angle="-40.9542935"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-838">
        <iidm:voltageLevel id="VL-838" nominalV="1.0" lowVoltageLimit="1.03706" highVoltageLimit="1.10526" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-838" v="1.03980312" angle="-37.0983515"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-840">
        <iidm:voltageLevel id="VL-840" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-840" v="1.05248117" angle="-16.4552869"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-840" loadType="UNDEFINED" p0="113.3" q0="-2.7" bus="BUS-840" connectableBus="BUS-840"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-841">
        <iidm:voltageLevel id="VL-841" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-841" v="1.03440922" angle="-42.2501203"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-841" loadType="UNDEFINED" p0="85.1" q0="6.4" bus="BUS-841" connectableBus="BUS-841"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-842">
        <iidm:voltageLevel id="VL-842" nominalV="1.0" lowVoltageLimit="1.00889" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-842" v="1.04335458" angle="-5.42082424"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-843">
        <iidm:voltageLevel id="VL-843" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-843" v="1.03756874" angle="-16.3415053"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-844">
        <iidm:voltageLevel id="VL-844" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-844" v="1.03578634" angle="-16.0356105"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-844" loadType="UNDEFINED" p0="101.6" q0="19.4" bus="BUS-844" connectableBus="BUS-844"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-845">
        <iidm:voltageLevel id="VL-845" nominalV="1.0" lowVoltageLimit="1.00889" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-845" v="1.05311774" angle="-16.8881129"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-845" loadType="UNDEFINED" p0="146.0" q0="3.9" bus="BUS-845" connectableBus="BUS-845"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-846">
        <iidm:voltageLevel id="VL-846" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.09377" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-846" v="1.06199333" angle="-30.8620542"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-846" loadType="UNDEFINED" p0="223.4" q0="-22.0" bus="BUS-846" connectableBus="BUS-846"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-847">
        <iidm:voltageLevel id="VL-847" nominalV="1.0" lowVoltageLimit="1.00889" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-847" v="1.03859949" angle="-6.36274867"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-847" loadType="UNDEFINED" p0="39.1" q0="0.1" bus="BUS-847" connectableBus="BUS-847"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-848">
        <iidm:voltageLevel id="VL-848" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-848" v="1.04502807" angle="-36.8028888"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-848" loadType="UNDEFINED" p0="86.8" q0="-12.0" bus="BUS-848" connectableBus="BUS-848"/>
            <iidm:shunt id="SHUNT-848" sectionCount="1" voltageRegulatorOn="false" bus="BUS-848" connectableBus="BUS-848">
                <iidm:shuntLinearModel bPerSection="-80.0" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-849">
        <iidm:voltageLevel id="VL-849" nominalV="1.0" lowVoltageLimit="1.03947" highVoltageLimit="1.09068" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-849" v="1.03347852" angle="-37.0053866"/>
                <iidm:bus id="BUS-851" v="1.03925724" angle="-33.7464359"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-849" loadType="UNDEFINED" p0="66.8" q0="2.5" bus="BUS-849" connectableBus="BUS-849"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-849-851" r="3.19E-6" x="2.4792E-4" g="0.0" b="0.0" ratedU1="1.005027" ratedU2="1.0" voltageLevelId1="VL-849" bus1="BUS-849" connectableBus1="BUS-849" voltageLevelId2="VL-849" bus2="BUS-851" connectableBus2="BUS-851" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-849-851#0" r="3.19E-6" x="2.4792E-4" g="0.0" b="0.0" ratedU1="1.005027" ratedU2="1.0" voltageLevelId1="VL-849" bus1="BUS-849" connectableBus1="BUS-849" voltageLevelId2="VL-849" bus2="BUS-851" connectableBus2="BUS-851" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-853">
        <iidm:voltageLevel id="VL-853" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-853" v="1.03874574" angle="-22.3277686"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-853" loadType="UNDEFINED" p0="76.2" q0="30.0" bus="BUS-853" connectableBus="BUS-853"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-854">
        <iidm:voltageLevel id="VL-854" nominalV="1.0" lowVoltageLimit="1.05263" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2036" v="1.05760608" angle="-18.4671543"/>
                <iidm:bus id="BUS-2037" v="1.05743214" angle="-18.3617404"/>
                <iidm:bus id="BUS-854" v="1.05401185" angle="-16.8249374"/>
                <iidm:bus id="BUS-857" v="1.05298894" angle="-12.6579659"/>
                <iidm:bus id="BUS-1565" v="1.05760608" angle="-18.4671543"/>
                <iidm:bus id="BUS-1590" v="1.05743214" angle="-18.3617404"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-854" loadType="UNDEFINED" p0="72.3" q0="5.8" bus="BUS-854" connectableBus="BUS-854"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-2036-1565" r="3.7330000000000003E-5" x="0.00147368" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-854" bus1="BUS-2036" connectableBus1="BUS-2036" voltageLevelId2="VL-854" bus2="BUS-1565" connectableBus2="BUS-1565"/>
        <iidm:twoWindingsTransformer id="TWT-2037-1590" r="3.781E-5" x="0.00146814" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-854" bus1="BUS-2037" connectableBus1="BUS-2037" voltageLevelId2="VL-854" bus2="BUS-1590" connectableBus2="BUS-1590"/>
        <iidm:twoWindingsTransformer id="TWT-854-1565" r="4.5E-6" x="-1.4404E-4" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-854" bus1="BUS-854" connectableBus1="BUS-854" voltageLevelId2="VL-854" bus2="BUS-1565" connectableBus2="BUS-1565" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="567.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="567.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="567.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="567.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="567.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="567.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-854-1590" r="4.71E-6" x="-1.3712000000000002E-4" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-854" bus1="BUS-854" connectableBus1="BUS-854" voltageLevelId2="VL-854" bus2="BUS-1590" connectableBus2="BUS-1590" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="581.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="581.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="581.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="581.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="581.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="581.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-854-857" r="8.03E-6" x="3.4903000000000007E-4" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-854" bus1="BUS-854" connectableBus1="BUS-854" voltageLevelId2="VL-854" bus2="BUS-857" connectableBus2="BUS-857" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="581.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="581.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="581.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="581.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="581.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="581.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-858">
        <iidm:voltageLevel id="VL-858" nominalV="1.0" lowVoltageLimit="0.95" highVoltageLimit="1.08861" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-858" v="1.04759956" angle="-16.3104314"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-858" energySource="OTHER" minP="11.08" maxP="55.4" ratedS="100.0" voltageRegulatorOn="true" targetP="16.92" targetV="1.048" targetQ="0.0" bus="BUS-858" connectableBus="BUS-858">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:load id="LOAD-858" loadType="UNDEFINED" p0="-1.2" q0="2.4" bus="BUS-858" connectableBus="BUS-858"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-859">
        <iidm:voltageLevel id="VL-859" nominalV="1.0" lowVoltageLimit="0.888889" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-859" v="1.02143068" angle="-46.4716417"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-859" loadType="UNDEFINED" p0="32.0" q0="-3.6" bus="BUS-859" connectableBus="BUS-859"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-860">
        <iidm:voltageLevel id="VL-860" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-860" v="1.03466502" angle="-35.1994856"/>
                <iidm:bus id="BUS-1734" v="0.95" angle="-35.0377996"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1734" energySource="OTHER" minP="5.0" maxP="185.0" ratedS="100.0" voltageRegulatorOn="true" targetP="5.0" targetV="0.95" targetQ="-24.34" bus="BUS-1734" connectableBus="BUS-1734">
                <iidm:minMaxReactiveLimits minQ="-43.79" maxQ="83.82"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-860-1734" r="0.0" x="5.16E-4" g="0.0" b="0.0" ratedU1="1.07511" ratedU2="1.0" voltageLevelId1="VL-860" bus1="BUS-860" connectableBus1="BUS-860" voltageLevelId2="VL-860" bus2="BUS-1734" connectableBus2="BUS-1734"/>
    </iidm:substation>
    <iidm:substation id="SUB-861">
        <iidm:voltageLevel id="VL-861" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-861" v="1.03466314" angle="-35.1994368"/>
                <iidm:bus id="BUS-1733" v="0.95" angle="-35.0377505"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1733" energySource="OTHER" minP="5.0" maxP="185.0" ratedS="100.0" voltageRegulatorOn="true" targetP="5.0" targetV="0.95" targetQ="-24.33" bus="BUS-1733" connectableBus="BUS-1733">
                <iidm:minMaxReactiveLimits minQ="-43.79" maxQ="83.82"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-861-1733" r="0.0" x="5.16E-4" g="0.0" b="0.0" ratedU1="1.07511" ratedU2="1.0" voltageLevelId1="VL-861" bus1="BUS-861" connectableBus1="BUS-861" voltageLevelId2="VL-861" bus2="BUS-1733" connectableBus2="BUS-1733"/>
    </iidm:substation>
    <iidm:substation id="SUB-862">
        <iidm:voltageLevel id="VL-862" nominalV="1.0" lowVoltageLimit="1.05233" highVoltageLimit="1.1078" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-862" v="1.04360085" angle="-11.3045431"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-863">
        <iidm:voltageLevel id="VL-863" nominalV="1.0" lowVoltageLimit="1.05214" highVoltageLimit="1.1" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-863" v="1.04358107" angle="-11.2743003"/>
                <iidm:bus id="BUS-1952" v="0.936" angle="-2.8830046"/>
                <iidm:bus id="BUS-1953" v="0.936" angle="-2.86598716"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1952" energySource="OTHER" minP="45.4" maxP="227.0" ratedS="100.0" voltageRegulatorOn="true" targetP="219.0" targetV="0.936" targetQ="-27.07" bus="BUS-1952" connectableBus="BUS-1952">
                <iidm:minMaxReactiveLimits minQ="-93.8" maxQ="157.76"/>
            </iidm:generator>
            <iidm:generator id="GEN-1953" energySource="OTHER" minP="45.4" maxP="227.0" ratedS="100.0" voltageRegulatorOn="true" targetP="219.0" targetV="0.936" targetQ="-27.2" bus="BUS-1953" connectableBus="BUS-1953">
                <iidm:minMaxReactiveLimits minQ="-93.47" maxQ="158.1"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-863-1952" r="0.0" x="5.960000000000001E-4" g="0.0" b="0.0" ratedU1="1.092105" ratedU2="1.0" voltageLevelId1="VL-863" bus1="BUS-863" connectableBus1="BUS-863" voltageLevelId2="VL-863" bus2="BUS-1952" connectableBus2="BUS-1952" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="272.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="272.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="272.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="272.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="272.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="272.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-863-1953" r="0.0" x="5.972E-4" g="0.0" b="0.0" ratedU1="1.092105" ratedU2="1.0" voltageLevelId1="VL-863" bus1="BUS-863" connectableBus1="BUS-863" voltageLevelId2="VL-863" bus2="BUS-1953" connectableBus2="BUS-1953" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="272.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="272.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="272.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="272.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="272.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="272.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-864">
        <iidm:voltageLevel id="VL-864" nominalV="1.0" lowVoltageLimit="1.05214" highVoltageLimit="1.1" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-864" v="1.04356704" angle="-11.2741726"/>
                <iidm:bus id="BUS-1950" v="0.935" angle="-2.93050587"/>
                <iidm:bus id="BUS-1951" v="0.93" angle="-2.82823089"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1950" energySource="OTHER" minP="45.4" maxP="227.0" ratedS="100.0" voltageRegulatorOn="true" targetP="219.0" targetV="0.935" targetQ="-29.21" bus="BUS-1950" connectableBus="BUS-1950">
                <iidm:minMaxReactiveLimits minQ="-87.82" maxQ="163.7"/>
            </iidm:generator>
            <iidm:generator id="GEN-1951" energySource="OTHER" minP="45.4" maxP="227.0" ratedS="100.0" voltageRegulatorOn="true" targetP="219.0" targetV="0.93" targetQ="-35.7" bus="BUS-1951" connectableBus="BUS-1951">
                <iidm:minMaxReactiveLimits minQ="-71.57" maxQ="179.99"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-864-1950" r="0.0" x="5.920000000000001E-4" g="0.0" b="0.0" ratedU1="1.092105" ratedU2="1.0" voltageLevelId1="VL-864" bus1="BUS-864" connectableBus1="BUS-864" voltageLevelId2="VL-864" bus2="BUS-1950" connectableBus2="BUS-1950" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="273.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="273.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="273.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="273.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="273.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="273.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-864-1951" r="0.0" x="5.960000000000001E-4" g="0.0" b="0.0" ratedU1="1.092105" ratedU2="1.0" voltageLevelId1="VL-864" bus1="BUS-864" connectableBus1="BUS-864" voltageLevelId2="VL-864" bus2="BUS-1951" connectableBus2="BUS-1951" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="275.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="275.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="275.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="275.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="275.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="275.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-865">
        <iidm:voltageLevel id="VL-865" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-865" v="1.04605517" angle="-19.1194009"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-865" loadType="UNDEFINED" p0="99.3" q0="9.3" bus="BUS-865" connectableBus="BUS-865"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-866">
        <iidm:voltageLevel id="VL-866" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-866" v="1.03518637" angle="-36.2664623"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-866" loadType="UNDEFINED" p0="39.9" q0="-4.8" bus="BUS-866" connectableBus="BUS-866"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-867">
        <iidm:voltageLevel id="VL-867" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-867" v="1.03530058" angle="-36.2523765"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-867" loadType="UNDEFINED" p0="32.8" q0="-2.8" bus="BUS-867" connectableBus="BUS-867"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-868">
        <iidm:voltageLevel id="VL-868" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-868" v="1.03354644" angle="-24.404842"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-868" loadType="UNDEFINED" p0="81.3" q0="-2.9" bus="BUS-868" connectableBus="BUS-868"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-869">
        <iidm:voltageLevel id="VL-869" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.0948" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-869" v="1.0366758" angle="-35.295547"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-869" loadType="UNDEFINED" p0="54.3" q0="0.5" bus="BUS-869" connectableBus="BUS-869"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-870">
        <iidm:voltageLevel id="VL-870" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-870" v="1.04896986" angle="-12.4430244"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-870" loadType="UNDEFINED" p0="131.9" q0="12.9" bus="BUS-870" connectableBus="BUS-870"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-871">
        <iidm:voltageLevel id="VL-871" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-871" v="1.03482368" angle="-11.1165119"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-871" loadType="UNDEFINED" p0="17.3" q0="-5.8" bus="BUS-871" connectableBus="BUS-871"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-872">
        <iidm:voltageLevel id="VL-872" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-872" v="1.0331001" angle="-24.6743571"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-872" loadType="UNDEFINED" p0="51.2" q0="-3.1" bus="BUS-872" connectableBus="BUS-872"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-873">
        <iidm:voltageLevel id="VL-873" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-873" v="1.04319394" angle="-40.9208902"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-873" loadType="UNDEFINED" p0="26.1" q0="3.4" bus="BUS-873" connectableBus="BUS-873"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-874">
        <iidm:voltageLevel id="VL-874" nominalV="1.0" lowVoltageLimit="1.03947" highVoltageLimit="1.10526" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-874" v="1.05357568" angle="-34.1488923"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-875">
        <iidm:voltageLevel id="VL-875" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-875" v="1.04560664" angle="-37.9260968"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-875" loadType="UNDEFINED" p0="49.7" q0="-11.8" bus="BUS-875" connectableBus="BUS-875"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-876">
        <iidm:voltageLevel id="VL-876" nominalV="1.0" lowVoltageLimit="0.95" highVoltageLimit="1.08623" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-876" v="1.04015813" angle="-36.3035624"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-876" energySource="OTHER" minP="10.8" maxP="54.0" ratedS="100.0" voltageRegulatorOn="true" targetP="-1.22" targetV="1.04" targetQ="0.0" bus="BUS-876" connectableBus="BUS-876">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:load id="LOAD-876" loadType="UNDEFINED" p0="-2.2" q0="-1.4" bus="BUS-876" connectableBus="BUS-876"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-877">
        <iidm:voltageLevel id="VL-877" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-877" v="1.03347992" angle="-36.3471282"/>
                <iidm:bus id="BUS-1738" v="0.965" angle="-30.6677018"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1738" energySource="OTHER" minP="7.57" maxP="37.84" ratedS="100.0" voltageRegulatorOn="true" targetP="31.33" targetV="0.965" targetQ="0.25" bus="BUS-1738" connectableBus="BUS-1738">
                <iidm:minMaxReactiveLimits minQ="-18.32" maxQ="19.6"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-877-1738" r="0.0" x="0.0029533199999999997" g="0.0" b="0.0" ratedU1="1.066667" ratedU2="1.0" voltageLevelId1="VL-877" bus1="BUS-877" connectableBus1="BUS-877" voltageLevelId2="VL-877" bus2="BUS-1738" connectableBus2="BUS-1738"/>
    </iidm:substation>
    <iidm:substation id="SUB-878">
        <iidm:voltageLevel id="VL-878" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-878" v="1.03347992" angle="-36.3471282"/>
                <iidm:bus id="BUS-1739" v="0.965" angle="-30.6677018"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1739" energySource="OTHER" minP="7.57" maxP="37.85" ratedS="100.0" voltageRegulatorOn="true" targetP="31.33" targetV="0.965" targetQ="0.23" bus="BUS-1739" connectableBus="BUS-1739">
                <iidm:minMaxReactiveLimits minQ="-18.55" maxQ="19.12"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-878-1739" r="0.0" x="0.0029533199999999997" g="0.0" b="0.0" ratedU1="1.066667" ratedU2="1.0" voltageLevelId1="VL-878" bus1="BUS-878" connectableBus1="BUS-878" voltageLevelId2="VL-878" bus2="BUS-1739" connectableBus2="BUS-1739"/>
    </iidm:substation>
    <iidm:substation id="SUB-880">
        <iidm:voltageLevel id="VL-880" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-880" v="1.03347992" angle="-36.3471282"/>
                <iidm:bus id="BUS-1737" v="0.965" angle="-30.6677018"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1737" energySource="OTHER" minP="7.57" maxP="37.84" ratedS="100.0" voltageRegulatorOn="true" targetP="31.33" targetV="0.965" targetQ="0.24" bus="BUS-1737" connectableBus="BUS-1737">
                <iidm:minMaxReactiveLimits minQ="-19.3" maxQ="19.48"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-880-1737" r="0.0" x="0.0029533199999999997" g="0.0" b="0.0" ratedU1="1.066667" ratedU2="1.0" voltageLevelId1="VL-880" bus1="BUS-880" connectableBus1="BUS-880" voltageLevelId2="VL-880" bus2="BUS-1737" connectableBus2="BUS-1737"/>
    </iidm:substation>
    <iidm:substation id="SUB-881">
        <iidm:voltageLevel id="VL-881" nominalV="1.0" lowVoltageLimit="0.9" highVoltageLimit="1.1" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-881" v="0.996207566" angle="-6.46682856"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-881" loadType="UNDEFINED" p0="17.5" q0="27.0" bus="BUS-881" connectableBus="BUS-881"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-882">
        <iidm:voltageLevel id="VL-882" nominalV="1.0" lowVoltageLimit="1.03947" highVoltageLimit="1.10526" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-882" v="1.05410669" angle="-24.0335892"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-882" loadType="UNDEFINED" p0="134.5" q0="4.1" bus="BUS-882" connectableBus="BUS-882"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-883">
        <iidm:voltageLevel id="VL-883" nominalV="1.0" lowVoltageLimit="0.888889" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-883" v="1.02757042" angle="-47.2422443"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-883" loadType="UNDEFINED" p0="29.7" q0="2.2" bus="BUS-883" connectableBus="BUS-883"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-884">
        <iidm:voltageLevel id="VL-884" nominalV="1.0" lowVoltageLimit="0.888889" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-884" v="1.02806696" angle="-47.2377385"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-884" loadType="UNDEFINED" p0="22.5" q0="-9.8" bus="BUS-884" connectableBus="BUS-884"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-885">
        <iidm:voltageLevel id="VL-885" nominalV="1.0" lowVoltageLimit="0.95" highVoltageLimit="1.08787" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-885" v="1.02824405" angle="-38.2056534"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-885" energySource="OTHER" minP="1.6" maxP="8.0" ratedS="100.0" voltageRegulatorOn="true" targetP="0.29" targetV="1.029" targetQ="0.0" bus="BUS-885" connectableBus="BUS-885">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="GEN-885#0" energySource="OTHER" minP="1.6" maxP="8.0" ratedS="100.0" voltageRegulatorOn="true" targetP="0.29" targetV="1.029" targetQ="0.0" bus="BUS-885" connectableBus="BUS-885">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:load id="LOAD-885" loadType="UNDEFINED" p0="23.7" q0="-2.0" bus="BUS-885" connectableBus="BUS-885"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-886">
        <iidm:voltageLevel id="VL-886" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-886" v="1.03613427" angle="-39.7833243"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-886" loadType="UNDEFINED" p0="6.2" q0="0.6" bus="BUS-886" connectableBus="BUS-886"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-887">
        <iidm:voltageLevel id="VL-887" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-887" v="1.03613718" angle="-39.7830353"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-887" loadType="UNDEFINED" p0="71.0" q0="12.9" bus="BUS-887" connectableBus="BUS-887"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-888">
        <iidm:voltageLevel id="VL-888" nominalV="1.0" lowVoltageLimit="0.977778" highVoltageLimit="1.05038" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-888" v="1.02473466" angle="-2.74855188"/>
                <iidm:bus id="BUS-1740" v="0.95" angle="3.42227015"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1740" energySource="OTHER" minP="168.0" maxP="316.0" ratedS="100.0" voltageRegulatorOn="true" targetP="305.0" targetV="0.95" targetQ="-86.95" bus="BUS-1740" connectableBus="BUS-1740">
                <iidm:minMaxReactiveLimits minQ="-169.39" maxQ="175.05"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-888-1740" r="0.0" x="3.299E-4" g="0.0" b="0.0" ratedU1="1.04" ratedU2="1.0" voltageLevelId1="VL-888" bus1="BUS-888" connectableBus1="BUS-888" voltageLevelId2="VL-888" bus2="BUS-1740" connectableBus2="BUS-1740" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="394.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="394.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="394.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="394.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="394.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="394.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-889">
        <iidm:voltageLevel id="VL-889" nominalV="1.0" lowVoltageLimit="0.988239" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-889" v="0.988209799" angle="-0.548241569"/>
                <iidm:bus id="BUS-1741" v="0.946" angle="2.79257662"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1741" energySource="OTHER" minP="156.0" maxP="304.0" ratedS="100.0" voltageRegulatorOn="true" targetP="156.0" targetV="0.946" targetQ="43.41" bus="BUS-1741" connectableBus="BUS-1741">
                <iidm:minMaxReactiveLimits minQ="-184.58" maxQ="158.67"/>
            </iidm:generator>
            <iidm:load id="LOAD-1741" loadType="UNDEFINED" p0="6.1" q0="1.5" bus="BUS-1741" connectableBus="BUS-1741"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-889-1741" r="0.0" x="3.4269000000000004E-4" g="0.0" b="0.0" ratedU1="1.060526" ratedU2="1.0" voltageLevelId1="VL-889" bus1="BUS-889" connectableBus1="BUS-889" voltageLevelId2="VL-889" bus2="BUS-1741" connectableBus2="BUS-1741"/>
    </iidm:substation>
    <iidm:substation id="SUB-890">
        <iidm:voltageLevel id="VL-890" nominalV="1.0" lowVoltageLimit="1.03947" highVoltageLimit="1.10526" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-890" v="1.05286531" angle="-33.3484424"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-890" loadType="UNDEFINED" p0="6.4" q0="-16.9" bus="BUS-890" connectableBus="BUS-890"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-891">
        <iidm:voltageLevel id="VL-891" nominalV="1.0" lowVoltageLimit="1.03947" highVoltageLimit="1.10526" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-891" v="1.05112619" angle="-34.5454643"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-891" loadType="UNDEFINED" p0="51.5" q0="-16.8" bus="BUS-891" connectableBus="BUS-891"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-892">
        <iidm:voltageLevel id="VL-892" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-892" v="1.04308159" angle="-40.7940354"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-892" loadType="UNDEFINED" p0="55.4" q0="9.7" bus="BUS-892" connectableBus="BUS-892"/>
            <iidm:shunt id="SHUNT-892" sectionCount="1" voltageRegulatorOn="false" bus="BUS-892" connectableBus="BUS-892">
                <iidm:shuntLinearModel bPerSection="-80.0" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-893">
        <iidm:voltageLevel id="VL-893" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.10192" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-893" v="1.07508592" angle="-24.8750414"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-893" loadType="UNDEFINED" p0="111.1" q0="-49.1" bus="BUS-893" connectableBus="BUS-893"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-894">
        <iidm:voltageLevel id="VL-894" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-894" v="1.02237292" angle="-40.5213682"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-894" loadType="UNDEFINED" p0="23.0" q0="2.5" bus="BUS-894" connectableBus="BUS-894"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-895">
        <iidm:voltageLevel id="VL-895" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-895" v="1.04828132" angle="-36.5217392"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-895" loadType="UNDEFINED" p0="17.8" q0="-1.2" bus="BUS-895" connectableBus="BUS-895"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-896">
        <iidm:voltageLevel id="VL-896" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-896" v="1.03057281" angle="-35.3593039"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-896" loadType="UNDEFINED" p0="94.1" q0="9.2" bus="BUS-896" connectableBus="BUS-896"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-897">
        <iidm:voltageLevel id="VL-897" nominalV="1.0" lowVoltageLimit="0.9" highVoltageLimit="1.1" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-897" v="1.027" angle="-5.90195486"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-897" energySource="OTHER" minP="5.4" maxP="27.0" ratedS="100.0" voltageRegulatorOn="true" targetP="17.92" targetV="1.027" targetQ="-3.0" bus="BUS-897" connectableBus="BUS-897">
                <iidm:minMaxReactiveLimits minQ="-3.0" maxQ="10.0"/>
            </iidm:generator>
            <iidm:generator id="GEN-897#0" energySource="OTHER" minP="5.4" maxP="27.0" ratedS="100.0" voltageRegulatorOn="true" targetP="17.92" targetV="1.027" targetQ="-3.0" bus="BUS-897" connectableBus="BUS-897">
                <iidm:minMaxReactiveLimits minQ="-3.0" maxQ="10.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-898">
        <iidm:voltageLevel id="VL-898" nominalV="1.0" lowVoltageLimit="1.00889" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-898" v="1.04599904" angle="-11.6406977"/>
                <iidm:bus id="BUS-1566" v="1.04636436" angle="-11.8718314"/>
                <iidm:bus id="BUS-1591" v="1.04634158" angle="-11.9737201"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-898-1566" r="2.35E-6" x="-4.294E-5" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-898" bus1="BUS-898" connectableBus1="BUS-898" voltageLevelId2="VL-898" bus2="BUS-1566" connectableBus2="BUS-1566" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1184.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1184.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-898-1591" r="1.45E-6" x="-6.233E-5" g="0.0" b="0.0" ratedU1="1.0" ratedU2="1.0" voltageLevelId1="VL-898" bus1="BUS-898" connectableBus1="BUS-898" voltageLevelId2="VL-898" bus2="BUS-1591" connectableBus2="BUS-1591" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1184.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1184.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-899">
        <iidm:voltageLevel id="VL-899" nominalV="1.0" lowVoltageLimit="1.02895" highVoltageLimit="1.10263" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-899" v="1.04588001" angle="-10.3027881"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-900">
        <iidm:voltageLevel id="VL-900" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-900" v="1.03600854" angle="-41.0161664"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-900" loadType="UNDEFINED" p0="-1.6" q0="-0.7" bus="BUS-900" connectableBus="BUS-900"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-901">
        <iidm:voltageLevel id="VL-901" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-901" v="1.035997" angle="-41.0169783"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-901" loadType="UNDEFINED" p0="0.7" q0="0.6" bus="BUS-901" connectableBus="BUS-901"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-902">
        <iidm:voltageLevel id="VL-902" nominalV="1.0" lowVoltageLimit="1.00889" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-902" v="1.0444133" angle="-8.13345491"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-902" loadType="UNDEFINED" p0="21.4" q0="33.6" bus="BUS-902" connectableBus="BUS-902"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-903">
        <iidm:voltageLevel id="VL-903" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-903" v="1.05029574" angle="-20.1847812"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-904">
        <iidm:voltageLevel id="VL-904" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-904" v="1.05156588" angle="-21.2227324"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-904" loadType="UNDEFINED" p0="74.4" q0="-7.0" bus="BUS-904" connectableBus="BUS-904"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-905">
        <iidm:voltageLevel id="VL-905" nominalV="1.0" lowVoltageLimit="0.902222" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-905" v="1.02784018" angle="-42.9344694"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-905" loadType="UNDEFINED" p0="65.6" q0="8.9" bus="BUS-905" connectableBus="BUS-905"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-906">
        <iidm:voltageLevel id="VL-906" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-906" v="1.03600166" angle="-40.100779"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-906" loadType="UNDEFINED" p0="4.1" q0="0.1" bus="BUS-906" connectableBus="BUS-906"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-907">
        <iidm:voltageLevel id="VL-907" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-907" v="1.02216075" angle="-40.4480369"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-907" loadType="UNDEFINED" p0="0.7" q0="1.3" bus="BUS-907" connectableBus="BUS-907"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-908">
        <iidm:voltageLevel id="VL-908" nominalV="1.0" lowVoltageLimit="0.9" highVoltageLimit="1.10879" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-908" v="1.035" angle="-8.09364273"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-908" energySource="OTHER" minP="4.0" maxP="20.0" ratedS="100.0" voltageRegulatorOn="true" targetP="19.0" targetV="1.035" targetQ="1.9" bus="BUS-908" connectableBus="BUS-908">
                <iidm:minMaxReactiveLimits minQ="1.9" maxQ="2.0"/>
            </iidm:generator>
            <iidm:load id="LOAD-908" loadType="UNDEFINED" p0="2.1" q0="0.0" bus="BUS-908" connectableBus="BUS-908"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-909">
        <iidm:voltageLevel id="VL-909" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-909" v="1.04494534" angle="-37.90419"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-909" loadType="UNDEFINED" p0="62.5" q0="6.5" bus="BUS-909" connectableBus="BUS-909"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-910">
        <iidm:voltageLevel id="VL-910" nominalV="1.0" lowVoltageLimit="1.00072" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-910" v="1.03348792" angle="-41.9382575"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-910" loadType="UNDEFINED" p0="88.5" q0="23.8" bus="BUS-910" connectableBus="BUS-910"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-911">
        <iidm:voltageLevel id="VL-911" nominalV="1.0" lowVoltageLimit="1.03947" highVoltageLimit="1.10526" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-911" v="1.05423524" angle="-32.6378506"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-911" loadType="UNDEFINED" p0="24.8" q0="-13.4" bus="BUS-911" connectableBus="BUS-911"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-912">
        <iidm:voltageLevel id="VL-912" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08923" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-912" v="1.02311655" angle="-40.3363931"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-912" loadType="UNDEFINED" p0="27.2" q0="3.6" bus="BUS-912" connectableBus="BUS-912"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-913">
        <iidm:voltageLevel id="VL-913" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08923" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-913" v="1.02314459" angle="-40.3334234"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-913" loadType="UNDEFINED" p0="20.9" q0="4.4" bus="BUS-913" connectableBus="BUS-913"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-914">
        <iidm:voltageLevel id="VL-914" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08923" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-914" v="1.02314968" angle="-40.3342642"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-914" loadType="UNDEFINED" p0="23.2" q0="1.9" bus="BUS-914" connectableBus="BUS-914"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-915">
        <iidm:voltageLevel id="VL-915" nominalV="1.0" lowVoltageLimit="1.03947" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-915" v="1.0478029" angle="-34.5236413"/>
                <iidm:bus id="BUS-1742" v="0.95" angle="-32.8333262"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1742" energySource="OTHER" minP="289.0" maxP="1360.0" ratedS="100.0" voltageRegulatorOn="true" targetP="289.0" targetV="0.95" targetQ="-100.6" bus="BUS-1742" connectableBus="BUS-1742">
                <iidm:minMaxReactiveLimits minQ="-130.17" maxQ="674.32"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-915-1742" r="0.0" x="9.303000000000001E-5" g="0.0" b="0.0" ratedU1="1.092105" ratedU2="1.0" voltageLevelId1="VL-915" bus1="BUS-915" connectableBus1="BUS-915" voltageLevelId2="VL-915" bus2="BUS-1742" connectableBus2="BUS-1742" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="371.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="371.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="371.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="371.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="371.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="371.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-916">
        <iidm:voltageLevel id="VL-916" nominalV="1.0" lowVoltageLimit="1.03947" highVoltageLimit="1.10526" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-916" v="1.04793151" angle="-34.5468386"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-916" loadType="UNDEFINED" p0="-1.8" q0="-0.7" bus="BUS-916" connectableBus="BUS-916"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-917">
        <iidm:voltageLevel id="VL-917" nominalV="1.0" lowVoltageLimit="0.982222" highVoltageLimit="1.04444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-917" v="1.0103538" angle="4.00585281"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-917" loadType="UNDEFINED" p0="28.4" q0="26.5" bus="BUS-917" connectableBus="BUS-917"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-918">
        <iidm:voltageLevel id="VL-918" nominalV="1.0" lowVoltageLimit="1.00889" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-918" v="1.03844794" angle="-6.90295839"/>
                <iidm:bus id="BUS-1958" v="0.961" angle="-1.77578694"/>
                <iidm:bus id="BUS-1959" v="0.961" angle="-1.77578694"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1958" energySource="OTHER" minP="12.2" maxP="61.0" ratedS="100.0" voltageRegulatorOn="true" targetP="58.0" targetV="0.961" targetQ="-5.35" bus="BUS-1958" connectableBus="BUS-1958">
                <iidm:minMaxReactiveLimits minQ="-26.13" maxQ="27.09"/>
            </iidm:generator>
            <iidm:generator id="GEN-1959" energySource="OTHER" minP="12.2" maxP="61.0" ratedS="100.0" voltageRegulatorOn="true" targetP="58.0" targetV="0.961" targetQ="-5.41" bus="BUS-1959" connectableBus="BUS-1959">
                <iidm:minMaxReactiveLimits minQ="-25.97" maxQ="27.25"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-918-1958" r="0.0" x="0.00144154" g="0.0" b="0.0" ratedU1="1.066667" ratedU2="1.0" voltageLevelId1="VL-918" bus1="BUS-918" connectableBus1="BUS-918" voltageLevelId2="VL-918" bus2="BUS-1958" connectableBus2="BUS-1958"/>
        <iidm:twoWindingsTransformer id="TWT-918-1959" r="0.0" x="0.00144154" g="0.0" b="0.0" ratedU1="1.066667" ratedU2="1.0" voltageLevelId1="VL-918" bus1="BUS-918" connectableBus1="BUS-918" voltageLevelId2="VL-918" bus2="BUS-1959" connectableBus2="BUS-1959"/>
    </iidm:substation>
    <iidm:substation id="SUB-919">
        <iidm:voltageLevel id="VL-919" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-919" v="1.04420968" angle="-19.8515304"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-919" loadType="UNDEFINED" p0="106.4" q0="-4.2" bus="BUS-919" connectableBus="BUS-919"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-920">
        <iidm:voltageLevel id="VL-920" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-920" v="1.06713647" angle="-26.3619973"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-921">
        <iidm:voltageLevel id="VL-921" nominalV="1.0" lowVoltageLimit="0.9" highVoltageLimit="1.1" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-921" v="1.045" angle="-7.03461293"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-921" energySource="OTHER" minP="8.4" maxP="42.0" ratedS="100.0" voltageRegulatorOn="true" targetP="40.0" targetV="1.045" targetQ="-20.0" bus="BUS-921" connectableBus="BUS-921">
                <iidm:minMaxReactiveLimits minQ="-20.0" maxQ="25.0"/>
            </iidm:generator>
            <iidm:generator id="GEN-921#0" energySource="OTHER" minP="8.4" maxP="42.0" ratedS="100.0" voltageRegulatorOn="true" targetP="40.0" targetV="1.045" targetQ="-20.0" bus="BUS-921" connectableBus="BUS-921">
                <iidm:minMaxReactiveLimits minQ="-20.0" maxQ="25.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-922">
        <iidm:voltageLevel id="VL-922" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08998" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-922" v="1.04753977" angle="-36.526887"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-922" loadType="UNDEFINED" p0="11.9" q0="1.8" bus="BUS-922" connectableBus="BUS-922"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-923">
        <iidm:voltageLevel id="VL-923" nominalV="1.0" lowVoltageLimit="0.915556" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-923" v="1.03337596" angle="-42.0804481"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-923" loadType="UNDEFINED" p0="100.6" q0="8.6" bus="BUS-923" connectableBus="BUS-923"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-924">
        <iidm:voltageLevel id="VL-924" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-924" v="1.03585723" angle="-41.0382286"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-924" loadType="UNDEFINED" p0="41.2" q0="3.9" bus="BUS-924" connectableBus="BUS-924"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-925">
        <iidm:voltageLevel id="VL-925" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.0907" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-925" v="1.02527487" angle="-40.0314814"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-925" loadType="UNDEFINED" p0="79.1" q0="2.3" bus="BUS-925" connectableBus="BUS-925"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-926">
        <iidm:voltageLevel id="VL-926" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-926" v="1.05094231" angle="-37.205287"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-926" loadType="UNDEFINED" p0="-4.1" q0="-1.6" bus="BUS-926" connectableBus="BUS-926"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-927">
        <iidm:voltageLevel id="VL-927" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-927" v="1.05094231" angle="-37.205287"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-928">
        <iidm:voltageLevel id="VL-928" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-928" v="1.05091271" angle="-37.1843829"/>
                <iidm:bus id="BUS-1743" v="1.025" angle="-31.8656677"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1743" energySource="OTHER" minP="7.19" maxP="35.95" ratedS="100.0" voltageRegulatorOn="true" targetP="34.0" targetV="1.025" targetQ="0.06" bus="BUS-1743" connectableBus="BUS-1743">
                <iidm:minMaxReactiveLimits minQ="-14.98" maxQ="19.17"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-928-1743" r="0.0" x="0.00287294" g="0.0" b="0.0" ratedU1="1.022222" ratedU2="1.0" voltageLevelId1="VL-928" bus1="BUS-928" connectableBus1="BUS-928" voltageLevelId2="VL-928" bus2="BUS-1743" connectableBus2="BUS-1743"/>
    </iidm:substation>
    <iidm:substation id="SUB-929">
        <iidm:voltageLevel id="VL-929" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-929" v="1.03568274" angle="-16.0393136"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-929" loadType="UNDEFINED" p0="32.6" q0="5.4" bus="BUS-929" connectableBus="BUS-929"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-930">
        <iidm:voltageLevel id="VL-930" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.09639" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-930" v="1.03799481" angle="-34.4682957"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-931">
        <iidm:voltageLevel id="VL-931" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-931" v="1.04308623" angle="-16.8144591"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-931" loadType="UNDEFINED" p0="76.3" q0="21.8" bus="BUS-931" connectableBus="BUS-931"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-932">
        <iidm:voltageLevel id="VL-932" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-932" v="1.05477482" angle="-18.2935226"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-932" loadType="UNDEFINED" p0="8.5" q0="0.2" bus="BUS-932" connectableBus="BUS-932"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-933">
        <iidm:voltageLevel id="VL-933" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-933" v="1.03429952" angle="-37.4254448"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-933" loadType="UNDEFINED" p0="193.5" q0="28.4" bus="BUS-933" connectableBus="BUS-933"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-934">
        <iidm:voltageLevel id="VL-934" nominalV="1.0" lowVoltageLimit="1.04211" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-934" v="1.04678084" angle="-26.9548025"/>
                <iidm:bus id="BUS-1744" v="0.958" angle="-20.8274793"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1744" energySource="OTHER" minP="350.0" maxP="1380.0" ratedS="100.0" voltageRegulatorOn="true" targetP="1100.14" targetV="0.958" targetQ="50.37" bus="BUS-1744" connectableBus="BUS-1744">
                <iidm:minMaxReactiveLimits minQ="-185.53" maxQ="644.47"/>
            </iidm:generator>
            <iidm:load id="LOAD-934" loadType="UNDEFINED" p0="0.0" q0="-0.2" bus="BUS-934" connectableBus="BUS-934"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-934-1744" r="0.0" x="8.909E-5" g="0.0" b="0.0" ratedU1="1.092105" ratedU2="1.0" voltageLevelId1="VL-934" bus1="BUS-934" connectableBus1="BUS-934" voltageLevelId2="VL-934" bus2="BUS-1744" connectableBus2="BUS-1744" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1322.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1322.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1322.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1322.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1322.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1322.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-935">
        <iidm:voltageLevel id="VL-935" nominalV="1.0" lowVoltageLimit="1.04211" highVoltageLimit="1.05268" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-935" v="1.04928047" angle="-27.043447"/>
                <iidm:bus id="BUS-1745" v="0.965" angle="-21.5751758"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1745" energySource="OTHER" minP="350.0" maxP="1380.0" ratedS="100.0" voltageRegulatorOn="true" targetP="991.73" targetV="0.965" targetQ="91.38" bus="BUS-1745" connectableBus="BUS-1745">
                <iidm:minMaxReactiveLimits minQ="-183.29" maxQ="646.63"/>
            </iidm:generator>
            <iidm:load id="LOAD-935" loadType="UNDEFINED" p0="33.8" q0="17.9" bus="BUS-935" connectableBus="BUS-935"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-935-1745" r="0.0" x="8.909E-5" g="0.0" b="0.0" ratedU1="1.092105" ratedU2="1.0" voltageLevelId1="VL-935" bus1="BUS-935" connectableBus1="BUS-935" voltageLevelId2="VL-935" bus2="BUS-1745" connectableBus2="BUS-1745" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1195.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1195.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1195.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1195.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1195.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1195.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-936">
        <iidm:voltageLevel id="VL-936" nominalV="1.0" lowVoltageLimit="1.04211" highVoltageLimit="1.06065" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-936" v="1.05234917" angle="-29.6108602"/>
                <iidm:bus id="BUS-1961" v="0.967" angle="-27.6931686"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1961" energySource="OTHER" minP="350.0" maxP="1290.0" ratedS="100.0" voltageRegulatorOn="true" targetP="350.0" targetV="0.967" targetQ="39.22" bus="BUS-1961" connectableBus="BUS-1961">
                <iidm:minMaxReactiveLimits minQ="-185.67" maxQ="644.28"/>
            </iidm:generator>
            <iidm:load id="LOAD-936" loadType="UNDEFINED" p0="3.6" q0="-5.2" bus="BUS-936" connectableBus="BUS-936"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-936-1961" r="0.0" x="8.909E-5" g="0.0" b="0.0" ratedU1="1.092105" ratedU2="1.0" voltageLevelId1="VL-936" bus1="BUS-936" connectableBus1="BUS-936" voltageLevelId2="VL-936" bus2="BUS-1961" connectableBus2="BUS-1961" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="422.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="422.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="422.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="422.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="422.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="422.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-937">
        <iidm:voltageLevel id="VL-937" nominalV="1.0" lowVoltageLimit="1.04211" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-937" v="1.04932821" angle="-27.023164"/>
                <iidm:bus id="BUS-1746" v="0.965" angle="-21.5149349"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1746" energySource="OTHER" minP="350.0" maxP="1380.0" ratedS="100.0" voltageRegulatorOn="true" targetP="999.0" targetV="0.965" targetQ="89.07" bus="BUS-1746" connectableBus="BUS-1746">
                <iidm:minMaxReactiveLimits minQ="-181.25" maxQ="637.86"/>
            </iidm:generator>
            <iidm:load id="LOAD-937" loadType="UNDEFINED" p0="29.1" q0="15.2" bus="BUS-937" connectableBus="BUS-937"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-937-1746" r="0.0" x="8.909E-5" g="0.0" b="0.0" ratedU1="1.092105" ratedU2="1.0" voltageLevelId1="VL-937" bus1="BUS-937" connectableBus1="BUS-937" voltageLevelId2="VL-937" bus2="BUS-1746" connectableBus2="BUS-1746" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1203.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1203.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1203.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1203.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1203.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1203.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-938">
        <iidm:voltageLevel id="VL-938" nominalV="1.0" lowVoltageLimit="1.00889" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-938" v="1.02967468" angle="-4.86160273"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-938" loadType="UNDEFINED" p0="174.4" q0="9.0" bus="BUS-938" connectableBus="BUS-938"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-939">
        <iidm:voltageLevel id="VL-939" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08604" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-939" v="1.0559133" angle="-25.9492011"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-939" loadType="UNDEFINED" p0="0.1" q0="0.3" bus="BUS-939" connectableBus="BUS-939"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-940">
        <iidm:voltageLevel id="VL-940" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08604" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-940" v="1.05469915" angle="-26.0021777"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-940" loadType="UNDEFINED" p0="4.8" q0="4.0" bus="BUS-940" connectableBus="BUS-940"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-941">
        <iidm:voltageLevel id="VL-941" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-941" v="1.04247718" angle="-16.5878888"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-941" loadType="UNDEFINED" p0="47.8" q0="3.4" bus="BUS-941" connectableBus="BUS-941"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-942">
        <iidm:voltageLevel id="VL-942" nominalV="1.0" lowVoltageLimit="0.999652" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-942" v="1.03324011" angle="-42.0134925"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-942" loadType="UNDEFINED" p0="35.4" q0="6.3" bus="BUS-942" connectableBus="BUS-942"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-943">
        <iidm:voltageLevel id="VL-943" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-943" v="1.05097669" angle="-26.8257167"/>
                <iidm:bus id="BUS-1747" v="1.006" angle="-15.9500264"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1747" energySource="OTHER" minP="0.8" maxP="51.0" ratedS="100.0" voltageRegulatorOn="true" targetP="49.0" targetV="1.006" targetQ="4.38" bus="BUS-1747" connectableBus="BUS-1747">
                <iidm:minMaxReactiveLimits minQ="-21.43" maxQ="26.57"/>
            </iidm:generator>
            <iidm:load id="LOAD-943" loadType="UNDEFINED" p0="86.3" q0="8.3" bus="BUS-943" connectableBus="BUS-943"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-943-1747" r="0.0" x="0.0038979200000000005" g="0.0" b="0.0" ratedU1="1.044444" ratedU2="1.0" voltageLevelId1="VL-943" bus1="BUS-943" connectableBus1="BUS-943" voltageLevelId2="VL-943" bus2="BUS-1747" connectableBus2="BUS-1747"/>
    </iidm:substation>
    <iidm:substation id="SUB-944">
        <iidm:voltageLevel id="VL-944" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-944" v="1.03561885" angle="-40.6477973"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-944" loadType="UNDEFINED" p0="67.9" q0="9.6" bus="BUS-944" connectableBus="BUS-944"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-945">
        <iidm:voltageLevel id="VL-945" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-945" v="1.0360775" angle="-35.3252114"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-945" loadType="UNDEFINED" p0="21.4" q0="-16.2" bus="BUS-945" connectableBus="BUS-945"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-946">
        <iidm:voltageLevel id="VL-946" nominalV="1.0" lowVoltageLimit="0.920635" highVoltageLimit="1.07937" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-946" v="1.06362611" angle="-28.7442094"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-946" loadType="UNDEFINED" p0="68.1" q0="-0.8" bus="BUS-946" connectableBus="BUS-946"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-947">
        <iidm:voltageLevel id="VL-947" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-947" v="1.05054899" angle="-18.1181668"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-947" loadType="UNDEFINED" p0="87.0" q0="-0.1" bus="BUS-947" connectableBus="BUS-947"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-948">
        <iidm:voltageLevel id="VL-948" nominalV="1.0" lowVoltageLimit="0.986667" highVoltageLimit="1.09232" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-948" v="1.04212728" angle="-33.3607415"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-948" loadType="UNDEFINED" p0="0.0" q0="-4.3" bus="BUS-948" connectableBus="BUS-948"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-949">
        <iidm:voltageLevel id="VL-949" nominalV="1.0" lowVoltageLimit="1.0357" highVoltageLimit="1.10526" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-949" v="1.04490007" angle="-37.0377694"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-949" loadType="UNDEFINED" p0="12.4" q0="-3.3" bus="BUS-949" connectableBus="BUS-949"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-950">
        <iidm:voltageLevel id="VL-950" nominalV="1.0" lowVoltageLimit="1.04211" highVoltageLimit="1.10526" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-950" v="1.04448696" angle="-31.4847652"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-950" loadType="UNDEFINED" p0="122.1" q0="-16.7" bus="BUS-950" connectableBus="BUS-950"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-951">
        <iidm:voltageLevel id="VL-951" nominalV="1.0" lowVoltageLimit="1.04211" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-951" v="1.04462267" angle="-31.3407893"/>
                <iidm:bus id="BUS-1748" v="0.959" angle="-26.638511"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1748" energySource="OTHER" minP="340.0" maxP="1380.0" ratedS="100.0" voltageRegulatorOn="true" targetP="808.33" targetV="0.959" targetQ="57.07" bus="BUS-1748" connectableBus="BUS-1748">
                <iidm:minMaxReactiveLimits minQ="-152.22" maxQ="637.77"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-951-1748" r="0.0" x="9.303000000000001E-5" g="0.0" b="0.0" ratedU1="1.092105" ratedU2="1.0" voltageLevelId1="VL-951" bus1="BUS-951" connectableBus1="BUS-951" voltageLevelId2="VL-951" bus2="BUS-1748" connectableBus2="BUS-1748" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="972.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="972.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="972.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="972.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="972.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="972.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-952">
        <iidm:voltageLevel id="VL-952" nominalV="1.0" lowVoltageLimit="1.04211" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-952" v="1.04465219" angle="-31.3428438"/>
                <iidm:bus id="BUS-1749" v="0.959" angle="-26.663436"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1749" energySource="OTHER" minP="340.0" maxP="1380.0" ratedS="100.0" voltageRegulatorOn="true" targetP="804.43" targetV="0.959" targetQ="55.66" bus="BUS-1749" connectableBus="BUS-1749">
                <iidm:minMaxReactiveLimits minQ="-160.06" maxQ="629.93"/>
            </iidm:generator>
            <iidm:load id="LOAD-952" loadType="UNDEFINED" p0="-27.2" q0="-7.6" bus="BUS-952" connectableBus="BUS-952"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-952-1749" r="0.0" x="9.303000000000001E-5" g="0.0" b="0.0" ratedU1="1.092105" ratedU2="1.0" voltageLevelId1="VL-952" bus1="BUS-952" connectableBus1="BUS-952" voltageLevelId2="VL-952" bus2="BUS-1749" connectableBus2="BUS-1749" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="967.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="967.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="967.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="967.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="967.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="967.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-953">
        <iidm:voltageLevel id="VL-953" nominalV="1.0" lowVoltageLimit="0.888889" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-953" v="1.02668479" angle="-45.9668305"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-953" loadType="UNDEFINED" p0="101.1" q0="-8.5" bus="BUS-953" connectableBus="BUS-953"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-954">
        <iidm:voltageLevel id="VL-954" nominalV="1.0" lowVoltageLimit="0.933333" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-954" v="1.03584185" angle="-16.0568246"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-954" loadType="UNDEFINED" p0="24.6" q0="-5.3" bus="BUS-954" connectableBus="BUS-954"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-955">
        <iidm:voltageLevel id="VL-955" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-955" v="1.04336891" angle="-40.8452272"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-956">
        <iidm:voltageLevel id="VL-956" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-956" v="1.03776291" angle="-40.639566"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-956" loadType="UNDEFINED" p0="20.3" q0="-0.9" bus="BUS-956" connectableBus="BUS-956"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-957">
        <iidm:voltageLevel id="VL-957" nominalV="1.0" lowVoltageLimit="0.96" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-957" v="1.0287473" angle="-44.0787542"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-957" loadType="UNDEFINED" p0="52.5" q0="0.8" bus="BUS-957" connectableBus="BUS-957"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-958">
        <iidm:voltageLevel id="VL-958" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-958" v="1.04980214" angle="-18.9940687"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-958" loadType="UNDEFINED" p0="210.6" q0="25.4" bus="BUS-958" connectableBus="BUS-958"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-959">
        <iidm:voltageLevel id="VL-959" nominalV="1.0" lowVoltageLimit="1.0" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-959" v="1.04939305" angle="-12.6222473"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-959" loadType="UNDEFINED" p0="65.1" q0="4.1" bus="BUS-959" connectableBus="BUS-959"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-960">
        <iidm:voltageLevel id="VL-960" nominalV="1.0" lowVoltageLimit="0.977778" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-960" v="1.0487686" angle="-5.04609903"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-960" loadType="UNDEFINED" p0="4.8" q0="0.9" bus="BUS-960" connectableBus="BUS-960"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-961">
        <iidm:voltageLevel id="VL-961" nominalV="1.0" lowVoltageLimit="1.04211" highVoltageLimit="1.10263" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-961" v="1.04881718" angle="-20.4646086"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-961" loadType="UNDEFINED" p0="-9.1" q0="3.1" bus="BUS-961" connectableBus="BUS-961"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-962">
        <iidm:voltageLevel id="VL-962" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08935" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-962" v="1.0231981" angle="-40.3288364"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-963">
        <iidm:voltageLevel id="VL-963" nominalV="1.0" lowVoltageLimit="1.05263" highVoltageLimit="1.10526" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-963" v="1.05523219" angle="-14.8958276"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-963" loadType="UNDEFINED" p0="118.0" q0="-7.9" bus="BUS-963" connectableBus="BUS-963"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-964">
        <iidm:voltageLevel id="VL-964" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-964" v="1.0364154" angle="-36.1861676"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-964" loadType="UNDEFINED" p0="37.4" q0="-1.4" bus="BUS-964" connectableBus="BUS-964"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-965">
        <iidm:voltageLevel id="VL-965" nominalV="1.0" lowVoltageLimit="0.8" highVoltageLimit="1.1" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-965" v="0.989439674" angle="-40.5063044"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-965" loadType="UNDEFINED" p0="33.0" q0="-13.3" bus="BUS-965" connectableBus="BUS-965"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-966">
        <iidm:voltageLevel id="VL-966" nominalV="1.0" lowVoltageLimit="1.00889" highVoltageLimit="1.08444" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-966" v="1.02473765" angle="-2.76641137"/>
                <iidm:bus id="BUS-967" v="0.988070726" angle="-0.572039863"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-966-967" r="2.8400000000000003E-6" x="2.4792E-4" g="0.0" b="0.0" ratedU1="1.046025" ratedU2="1.0" voltageLevelId1="VL-966" bus1="BUS-966" connectableBus1="BUS-966" voltageLevelId2="VL-966" bus2="BUS-967" connectableBus2="BUS-967" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1186.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-968">
        <iidm:voltageLevel id="VL-968" nominalV="1.0" lowVoltageLimit="1.04211" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-968" v="1.04511862" angle="-34.47256"/>
                <iidm:bus id="BUS-1750" v="0.95" angle="-32.0784735"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1750" energySource="OTHER" minP="175.0" maxP="585.0" ratedS="100.0" voltageRegulatorOn="true" targetP="175.0" targetV="0.95" targetQ="11.92" bus="BUS-1750" connectableBus="BUS-1750">
                <iidm:minMaxReactiveLimits minQ="-116.23" maxQ="232.65"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-968-1750" r="0.0" x="2.1485000000000002E-4" g="0.0" b="0.0" ratedU1="1.103079" ratedU2="1.0" voltageLevelId1="VL-968" bus1="BUS-968" connectableBus1="BUS-968" voltageLevelId2="VL-968" bus2="BUS-1750" connectableBus2="BUS-1750"/>
    </iidm:substation>
    <iidm:substation id="SUB-969">
        <iidm:voltageLevel id="VL-969" nominalV="1.0" lowVoltageLimit="1.04211" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-969" v="1.04512599" angle="-34.464632"/>
                <iidm:bus id="BUS-1752" v="0.95" angle="-31.8926017"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1752" energySource="OTHER" minP="188.0" maxP="598.0" ratedS="100.0" voltageRegulatorOn="true" targetP="188.0" targetV="0.95" targetQ="12.45" bus="BUS-1752" connectableBus="BUS-1752">
                <iidm:minMaxReactiveLimits minQ="-33.18" maxQ="314.58"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-969-1752" r="0.0" x="2.1485000000000002E-4" g="0.0" b="0.0" ratedU1="1.103079" ratedU2="1.0" voltageLevelId1="VL-969" bus1="BUS-969" connectableBus1="BUS-969" voltageLevelId2="VL-969" bus2="BUS-1752" connectableBus2="BUS-1752"/>
    </iidm:substation>
    <iidm:substation id="SUB-970">
        <iidm:voltageLevel id="VL-970" nominalV="1.0" lowVoltageLimit="1.04211" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-970" v="1.04511862" angle="-34.47256"/>
                <iidm:bus id="BUS-1751" v="0.95" angle="-32.0784735"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1751" energySource="OTHER" minP="175.0" maxP="585.0" ratedS="100.0" voltageRegulatorOn="true" targetP="175.0" targetV="0.95" targetQ="11.92" bus="BUS-1751" connectableBus="BUS-1751">
                <iidm:minMaxReactiveLimits minQ="-116.23" maxQ="232.65"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-970-1751" r="0.0" x="2.1485000000000002E-4" g="0.0" b="0.0" ratedU1="1.103079" ratedU2="1.0" voltageLevelId1="VL-970" bus1="BUS-970" connectableBus1="BUS-970" voltageLevelId2="VL-970" bus2="BUS-1751" connectableBus2="BUS-1751"/>
    </iidm:substation>
    <iidm:substation id="SUB-971">
        <iidm:voltageLevel id="VL-971" nominalV="1.0" lowVoltageLimit="1.04211" highVoltageLimit="1.05" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-971" v="1.04479396" angle="-34.4657722"/>
                <iidm:bus id="BUS-1753" v="0.952" angle="-32.2923566"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1753" energySource="OTHER" minP="175.0" maxP="585.0" ratedS="100.0" voltageRegulatorOn="true" targetP="175.0" targetV="0.952" targetQ="-22.88" bus="BUS-1753" connectableBus="BUS-1753">
                <iidm:minMaxReactiveLimits minQ="-116.61" maxQ="231.39"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-971-1753" r="0.0" x="1.9737000000000002E-4" g="0.0" b="0.0" ratedU1="1.092105" ratedU2="1.0" voltageLevelId1="VL-971" bus1="BUS-971" connectableBus1="BUS-971" voltageLevelId2="VL-971" bus2="BUS-1753" connectableBus2="BUS-1753"/>
    </iidm:substation>
    <iidm:substation id="SUB-972">
        <iidm:voltageLevel id="VL-972" nominalV="1.0" lowVoltageLimit="1.00444" highVoltageLimit="1.08889" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-972" v="1.04533575" angle="-37.7203078"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-972" loadType="UNDEFINED" p0="170.4" q0="23.9" bus="BUS-972" connectableBus="BUS-972"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-973">
        <iidm:voltageLevel id="VL-973" nominalV="1.0" lowVoltageLimit="0.9" highVoltageLimit="1.1371" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-973" v="1.039" angle="-7.85546199"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-973" energySource="OTHER" minP="-8.0" maxP="0.0" ratedS="100.0" voltageRegulatorOn="true" targetP="-0.0" targetV="1.039" targetQ="0.0" connectableBus="BUS-973">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
