        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1842.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1842.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1842.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1274-192" r="2.3699999999999998E-6" x="5.73E-6" g1="0.0" b1="3.9" g2="0.0" b2="3.9" voltageLevelId1="VL-1274" bus1="BUS-1274" connectableBus1="BUS-1274" voltageLevelId2="VL-192" bus2="BUS-192" connectableBus2="BUS-192" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="268.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="268.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="268.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="268.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="268.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="268.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-674-194" r="8.69E-6" x="3.891E-5" g1="0.0" b1="0.58" g2="0.0" b2="0.58" voltageLevelId1="VL-674" bus1="BUS-674" connectableBus1="BUS-674" voltageLevelId2="VL-194" bus2="BUS-194" connectableBus2="BUS-194" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="414.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="414.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="414.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="414.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="414.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="414.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-674-193" r="8.69E-6" x="3.891E-5" g1="0.0" b1="0.58" g2="0.0" b2="0.58" voltageLevelId1="VL-674" bus1="BUS-674" connectableBus1="BUS-674" voltageLevelId2="VL-193" bus2="BUS-193" connectableBus2="BUS-193" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="414.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="414.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="414.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="414.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="414.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="414.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1443-197" r="2.7060000000000002E-5" x="1.28E-4" g1="0.0" b1="1.065" g2="0.0" b2="1.065" voltageLevelId1="VL-1443" bus1="BUS-1443" connectableBus1="BUS-1443" voltageLevelId2="VL-197" bus2="BUS-197" connectableBus2="BUS-197" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="292.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="292.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="292.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="292.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="292.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="292.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1452-198" r="2.37E-5" x="1.5803E-4" g1="0.0" b1="1.47" g2="0.0" b2="1.47" voltageLevelId1="VL-1452" bus1="BUS-1452" connectableBus1="BUS-1452" voltageLevelId2="VL-198" bus2="BUS-198" connectableBus2="BUS-198" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-493-199" r="3.554E-5" x="2.4524000000000003E-4" g1="0.0" b1="2.33" g2="0.0" b2="2.33" voltageLevelId1="VL-493" bus1="BUS-493" connectableBus1="BUS-493" voltageLevelId2="VL-199" bus2="BUS-199" connectableBus2="BUS-199" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="404.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="404.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="404.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="404.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="404.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="404.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-586-199" r="6.492999999999999E-5" x="4.3264999999999997E-4" g1="0.0" b1="4.0" g2="0.0" b2="4.0" voltageLevelId1="VL-586" bus1="BUS-586" connectableBus1="BUS-586" voltageLevelId2="VL-199" bus2="BUS-199" connectableBus2="BUS-199" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1183-199" r="7.921E-5" x="5.3985E-4" g1="0.0" b1="5.065" g2="0.0" b2="5.065" voltageLevelId1="VL-1183" bus1="BUS-1183" connectableBus1="BUS-1183" voltageLevelId2="VL-199" bus2="BUS-199" connectableBus2="BUS-199" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1478-199" r="4.5430000000000004E-5" x="3.0262E-4" g1="0.0" b1="2.785" g2="0.0" b2="2.785" voltageLevelId1="VL-1478" bus1="BUS-1478" connectableBus1="BUS-1478" voltageLevelId2="VL-199" bus2="BUS-199" connectableBus2="BUS-199" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="485.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="485.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="485.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="485.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="485.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="485.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1238-200" r="1.126E-5" x="4.978E-5" g1="0.0" b1="0.455" g2="0.0" b2="0.455" voltageLevelId1="VL-1237" bus1="BUS-1238" connectableBus1="BUS-1238" voltageLevelId2="VL-200" bus2="BUS-200" connectableBus2="BUS-200"/>
    <iidm:line id="LINE-267-201" r="3.536E-5" x="1.6830000000000003E-4" g1="0.0" b1="1.4200000000000002" g2="0.0" b2="1.4200000000000002" voltageLevelId1="VL-267" bus1="BUS-267" connectableBus1="BUS-267" voltageLevelId2="VL-201" bus2="BUS-201" connectableBus2="BUS-201" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="306.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="306.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="306.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="306.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="306.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="306.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1212-201" r="1.541E-5" x="9.936E-5" g1="0.0" b1="1.29" g2="0.0" b2="1.29" voltageLevelId1="VL-1212" bus1="BUS-1212" connectableBus1="BUS-1212" voltageLevelId2="VL-201" bus2="BUS-201" connectableBus2="BUS-201"/>
    <iidm:line id="LINE-1328-201" r="8.375E-5" x="3.9704000000000003E-4" g1="0.0" b1="3.29" g2="0.0" b2="3.29" voltageLevelId1="VL-1328" bus1="BUS-1328" connectableBus1="BUS-1328" voltageLevelId2="VL-201" bus2="BUS-201" connectableBus2="BUS-201" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="274.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="274.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="274.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="274.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="274.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="274.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-229-202" r="1.1378E-4" x="5.388600000000001E-4" g1="0.0" b1="4.784999999999999" g2="0.0" b2="4.784999999999999" voltageLevelId1="VL-229" bus1="BUS-229" connectableBus1="BUS-229" voltageLevelId2="VL-202" bus2="BUS-202" connectableBus2="BUS-202" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="311.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="311.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="311.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="311.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="311.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="311.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-708-202" r="3.457E-5" x="2.3724E-4" g1="0.0" b1="2.225" g2="0.0" b2="2.225" voltageLevelId1="VL-708" bus1="BUS-708" connectableBus1="BUS-708" voltageLevelId2="VL-202" bus2="BUS-202" connectableBus2="BUS-202" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-750-202" r="8.415000000000001E-5" x="4.1422000000000003E-4" g1="0.0" b1="3.695" g2="0.0" b2="3.695" voltageLevelId1="VL-750" bus1="BUS-750" connectableBus1="BUS-750" voltageLevelId2="VL-202" bus2="BUS-202" connectableBus2="BUS-202" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="362.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="362.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="362.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="362.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="362.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="362.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1176-202" r="3.793E-5" x="1.7007E-4" g1="0.0" b1="1.47" g2="0.0" b2="1.47" voltageLevelId1="VL-1176" bus1="BUS-1176" connectableBus1="BUS-1176" voltageLevelId2="VL-202" bus2="BUS-202" connectableBus2="BUS-202" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1530-202" r="4.7010000000000006E-5" x="2.6726E-4" g1="0.0" b1="2.405" g2="0.0" b2="2.405" voltageLevelId1="VL-1530" bus1="BUS-1530" connectableBus1="BUS-1530" voltageLevelId2="VL-202" bus2="BUS-202" connectableBus2="BUS-202" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1833-202" r="1.8769999999999998E-5" x="1.8252E-4" g1="0.0" b1="3.19" g2="0.0" b2="3.19" voltageLevelId1="VL-709" bus1="BUS-1833" connectableBus1="BUS-1833" voltageLevelId2="VL-202" bus2="BUS-202" connectableBus2="BUS-202" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="604.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="604.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="604.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="604.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="604.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="604.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1833-202#0" r="1.857E-5" x="1.7520999999999997E-4" g1="0.0" b1="3.2399999999999998" g2="0.0" b2="3.2399999999999998" voltageLevelId1="VL-709" bus1="BUS-1833" connectableBus1="BUS-1833" voltageLevelId2="VL-202" bus2="BUS-202" connectableBus2="BUS-202" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-447-203" r="4.800000000000001E-7" x="8.799999999999999E-7" g1="0.0" b1="0.255" g2="0.0" b2="0.255" voltageLevelId1="VL-447" bus1="BUS-447" connectableBus1="BUS-447" voltageLevelId2="VL-203" bus2="BUS-203" connectableBus2="BUS-203"/>
    <iidm:line id="LINE-1156-203" r="5.330000000000001E-6" x="4.6420000000000006E-5" g1="0.0" b1="23.235" g2="0.0" b2="23.235" voltageLevelId1="VL-1156" bus1="BUS-1156" connectableBus1="BUS-1156" voltageLevelId2="VL-203" bus2="BUS-203" connectableBus2="BUS-203" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="461.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="461.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="461.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="461.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="461.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="461.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-477-204" r="2.8270000000000002E-5" x="1.1058E-4" g1="0.0" b1="0.96" g2="0.0" b2="0.96" voltageLevelId1="VL-477" bus1="BUS-477" connectableBus1="BUS-477" voltageLevelId2="VL-204" bus2="BUS-204" connectableBus2="BUS-204" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-763-204" r="2.258E-5" x="9.46E-5" g1="0.0" b1="0.86" g2="0.0" b2="0.86" voltageLevelId1="VL-763" bus1="BUS-763" connectableBus1="BUS-763" voltageLevelId2="VL-204" bus2="BUS-204" connectableBus2="BUS-204" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-730-205" r="1.363E-5" x="9.126E-5" g1="0.0" b1="0.86" g2="0.0" b2="0.86" voltageLevelId1="VL-729" bus1="BUS-730" connectableBus1="BUS-730" voltageLevelId2="VL-205" bus2="BUS-205" connectableBus2="BUS-205" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1329-205" r="1.6E-5" x="1.0825E-4" g1="0.0" b1="1.015" g2="0.0" b2="1.015" voltageLevelId1="VL-1329" bus1="BUS-1329" connectableBus1="BUS-1329" voltageLevelId2="VL-205" bus2="BUS-205" connectableBus2="BUS-205" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="470.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="470.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="470.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="470.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="470.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="470.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-730-205#0" r="1.402E-5" x="9.422E-5" g1="0.0" b1="0.86" g2="0.0" b2="0.86" voltageLevelId1="VL-729" bus1="BUS-730" connectableBus1="BUS-730" voltageLevelId2="VL-205" bus2="BUS-205" connectableBus2="BUS-205" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1329-205#0" r="1.62E-5" x="1.0963E-4" g1="0.0" b1="1.065" g2="0.0" b2="1.065" voltageLevelId1="VL-1329" bus1="BUS-1329" connectableBus1="BUS-1329" voltageLevelId2="VL-205" bus2="BUS-205" connectableBus2="BUS-205" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="470.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="470.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="470.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="470.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="470.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="470.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-121-206" r="1.153E-5" x="1.0798E-4" g1="0.0" b1="14.149999999999999" g2="0.0" b2="14.149999999999999" voltageLevelId1="VL-121" bus1="BUS-121" connectableBus1="BUS-121" voltageLevelId2="VL-206" bus2="BUS-206" connectableBus2="BUS-206" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1355.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1355.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1355.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1355.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1355.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1355.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-121-206#0" r="1.15E-5" x="1.0796E-4" g1="0.0" b1="14.149999999999999" g2="0.0" b2="14.149999999999999" voltageLevelId1="VL-121" bus1="BUS-121" connectableBus1="BUS-121" voltageLevelId2="VL-206" bus2="BUS-206" connectableBus2="BUS-206" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1355.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1355.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1355.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1355.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1355.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1355.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1025-207" r="3.77E-6" x="6.9E-6" g1="0.0" b1="1.365" g2="0.0" b2="1.365" voltageLevelId1="VL-1025" bus1="BUS-1025" connectableBus1="BUS-1025" voltageLevelId2="VL-207" bus2="BUS-207" connectableBus2="BUS-207"/>
    <iidm:line id="LINE-1104-207" r="3.36E-6" x="1.304E-5" g1="0.0" b1="14.530000000000001" g2="0.0" b2="14.530000000000001" voltageLevelId1="VL-1104" bus1="BUS-1104" connectableBus1="BUS-1104" voltageLevelId2="VL-207" bus2="BUS-207" connectableBus2="BUS-207"/>
    <iidm:line id="LINE-208-1829" r="2.0000000000000002E-7" x="1.9799999999999997E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-208" bus1="BUS-208" connectableBus1="BUS-208" voltageLevelId2="VL-1829" bus2="BUS-1829" connectableBus2="BUS-1829" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1189-208" r="5.4720000000000005E-5" x="2.4889000000000004E-4" g1="0.0" b1="2.225" g2="0.0" b2="2.225" voltageLevelId1="VL-1189" bus1="BUS-1189" connectableBus1="BUS-1189" voltageLevelId2="VL-208" bus2="BUS-208" connectableBus2="BUS-208" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="327.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="327.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="327.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="327.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="327.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="327.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-440-209" r="2.015E-5" x="1.3551E-4" g1="0.0" b1="3.82" g2="0.0" b2="3.82" voltageLevelId1="VL-440" bus1="BUS-440" connectableBus1="BUS-440" voltageLevelId2="VL-209" bus2="BUS-209" connectableBus2="BUS-209" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="449.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="449.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="449.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="449.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="449.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="449.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1052-209" r="1.2484E-4" x="5.6454E-4" g1="0.0" b1="5.01" g2="0.0" b2="5.01" voltageLevelId1="VL-1052" bus1="BUS-1052" connectableBus1="BUS-1052" voltageLevelId2="VL-209" bus2="BUS-209" connectableBus2="BUS-209" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="362.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="362.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="362.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="362.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="362.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="362.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1071-209" r="8.69E-6" x="3.911E-5" g1="0.0" b1="0.35500000000000004" g2="0.0" b2="0.35500000000000004" voltageLevelId1="VL-1071" bus1="BUS-1071" connectableBus1="BUS-1071" voltageLevelId2="VL-209" bus2="BUS-209" connectableBus2="BUS-209" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="304.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="304.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="304.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="304.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="304.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="304.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1072-209" r="8.69E-6" x="3.911E-5" g1="0.0" b1="0.35500000000000004" g2="0.0" b2="0.35500000000000004" voltageLevelId1="VL-1072" bus1="BUS-1072" connectableBus1="BUS-1072" voltageLevelId2="VL-209" bus2="BUS-209" connectableBus2="BUS-209" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="304.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="304.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="304.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="304.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="304.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="304.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1539-209" r="1.0009999999999999E-5" x="6.712E-5" g1="0.0" b1="0.605" g2="0.0" b2="0.605" voltageLevelId1="VL-1539" bus1="BUS-1539" connectableBus1="BUS-1539" voltageLevelId2="VL-209" bus2="BUS-209" connectableBus2="BUS-209" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1442-210" r="6.14E-6" x="4.093E-5" g1="0.0" b1="1.39" g2="0.0" b2="1.39" voltageLevelId1="VL-1442" bus1="BUS-1442" connectableBus1="BUS-1442" voltageLevelId2="VL-210" bus2="BUS-210" connectableBus2="BUS-210" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-479-211" r="5.23E-6" x="2.596E-5" g1="0.0" b1="14.96" g2="0.0" b2="14.96" voltageLevelId1="VL-479" bus1="BUS-479" connectableBus1="BUS-479" voltageLevelId2="VL-211" bus2="BUS-211" connectableBus2="BUS-211" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="342.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="342.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="342.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="342.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="342.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="342.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-196-213" r="4.84E-5" x="2.1392999999999998E-4" g1="0.0" b1="1.925" g2="0.0" b2="1.925" voltageLevelId1="VL-196" bus1="BUS-196" connectableBus1="BUS-196" voltageLevelId2="VL-213" bus2="BUS-213" connectableBus2="BUS-213" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="292.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="292.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="292.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="292.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="292.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="292.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-218-213" r="1.541E-5" x="7.309E-5" g1="0.0" b1="0.605" g2="0.0" b2="0.605" voltageLevelId1="VL-218" bus1="BUS-218" connectableBus1="BUS-218" voltageLevelId2="VL-213" bus2="BUS-213" connectableBus2="BUS-213" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="292.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="292.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="292.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="292.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="292.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="292.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-251-213" r="6.72E-6" x="4.602E-5" g1="0.0" b1="0.76" g2="0.0" b2="0.76" voltageLevelId1="VL-251" bus1="BUS-251" connectableBus1="BUS-251" voltageLevelId2="VL-213" bus2="BUS-213" connectableBus2="BUS-213" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="430.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="430.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="430.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="430.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="430.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="430.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-567-213" r="2.4299999999999998E-5" x="1.1476999999999999E-4" g1="0.0" b1="0.96" g2="0.0" b2="0.96" voltageLevelId1="VL-567" bus1="BUS-567" connectableBus1="BUS-567" voltageLevelId2="VL-213" bus2="BUS-213" connectableBus2="BUS-213" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="333.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="333.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="333.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="333.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="333.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="333.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1338-213" r="2.311E-5" x="1.1378E-4" g1="0.0" b1="1.165" g2="0.0" b2="1.165" voltageLevelId1="VL-1338" bus1="BUS-1338" connectableBus1="BUS-1338" voltageLevelId2="VL-213" bus2="BUS-213" connectableBus2="BUS-213" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="333.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="333.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="333.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="333.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="333.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="333.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1447-213" r="4.7399999999999995E-6" x="2.3310000000000002E-5" g1="0.0" b1="0.40499999999999997" g2="0.0" b2="0.40499999999999997" voltageLevelId1="VL-1447" bus1="BUS-1447" connectableBus1="BUS-1447" voltageLevelId2="VL-213" bus2="BUS-213" connectableBus2="BUS-213" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="333.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="333.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="333.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="333.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="333.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="333.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1455-213" r="2.825E-5" x="1.9082E-4" g1="0.0" b1="1.72" g2="0.0" b2="1.72" voltageLevelId1="VL-1455" bus1="BUS-1455" connectableBus1="BUS-1455" voltageLevelId2="VL-213" bus2="BUS-213" connectableBus2="BUS-213" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="423.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="423.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="423.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="423.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="423.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="423.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-544-213" r="4.286E-5" x="2.9037E-4" g1="0.0" b1="2.635" g2="0.0" b2="2.635" voltageLevelId1="VL-544" bus1="BUS-544" connectableBus1="BUS-544" voltageLevelId2="VL-213" bus2="BUS-213" connectableBus2="BUS-213" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="423.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="423.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="423.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="423.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="423.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="423.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1443-213" r="2.0739999999999998E-5" x="9.758E-5" g1="0.0" b1="0.8099999999999999" g2="0.0" b2="0.8099999999999999" voltageLevelId1="VL-1443" bus1="BUS-1443" connectableBus1="BUS-1443" voltageLevelId2="VL-213" bus2="BUS-213" connectableBus2="BUS-213" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="292.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="292.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="292.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="292.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="292.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="292.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-263-215" r="1.566E-5" x="1.5874E-4" g1="0.0" b1="20.505000000000003" g2="0.0" b2="20.505000000000003" voltageLevelId1="VL-263" bus1="BUS-263" connectableBus1="BUS-263" voltageLevelId2="VL-215" bus2="BUS-215" connectableBus2="BUS-215" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1711.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1711.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1711.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1711.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1711.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1711.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-357-215" r="1.309E-5" x="1.286E-4" g1="0.0" b1="16.75" g2="0.0" b2="16.75" voltageLevelId1="VL-357" bus1="BUS-357" connectableBus1="BUS-357" voltageLevelId2="VL-215" bus2="BUS-215" connectableBus2="BUS-215" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1611.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1611.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1611.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1611.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1611.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1611.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-260-216" r="7.0E-8" x="1.25E-6" g1="0.0" b1="0.145" g2="0.0" b2="0.145" voltageLevelId1="VL-260" bus1="BUS-260" connectableBus1="BUS-260" voltageLevelId2="VL-216" bus2="BUS-216" connectableBus2="BUS-216" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="552.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="552.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="552.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="552.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="552.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="552.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-559-216" r="6.9300000000000006E-6" x="7.687E-5" g1="0.0" b1="8.52" g2="0.0" b2="8.52" voltageLevelId1="VL-558" bus1="BUS-559" connectableBus1="BUS-559" voltageLevelId2="VL-216" bus2="BUS-216" connectableBus2="BUS-216" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1355.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1355.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1355.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1355.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1355.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1355.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1443-217" r="6.91E-6" x="3.2789999999999996E-5" g1="0.0" b1="0.255" g2="0.0" b2="0.255" voltageLevelId1="VL-1443" bus1="BUS-1443" connectableBus1="BUS-1443" voltageLevelId2="VL-217" bus2="BUS-217" connectableBus2="BUS-217" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="292.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="292.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="292.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="292.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="292.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="292.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-425-220" r="2.77E-6" x="1.916E-5" g1="0.0" b1="0.15" g2="0.0" b2="0.15" voltageLevelId1="VL-425" bus1="BUS-425" connectableBus1="BUS-425" voltageLevelId2="VL-220" bus2="BUS-220" connectableBus2="BUS-220" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-425-219" r="2.77E-6" x="1.936E-5" g1="0.0" b1="0.15" g2="0.0" b2="0.15" voltageLevelId1="VL-425" bus1="BUS-425" connectableBus1="BUS-425" voltageLevelId2="VL-219" bus2="BUS-219" connectableBus2="BUS-219" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1055-221" r="2.17E-6" x="1.205E-5" g1="0.0" b1="0.43" g2="0.0" b2="0.43" voltageLevelId1="VL-1055" bus1="BUS-1055" connectableBus1="BUS-1055" voltageLevelId2="VL-221" bus2="BUS-221" connectableBus2="BUS-221" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="257.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="257.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="257.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="257.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="257.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="257.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-448-222" r="1.62E-5" x="7.447E-5" g1="0.0" b1="0.66" g2="0.0" b2="0.66" voltageLevelId1="VL-448" bus1="BUS-448" connectableBus1="BUS-448" voltageLevelId2="VL-222" bus2="BUS-222" connectableBus2="BUS-222" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="322.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="322.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="322.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="322.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="322.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="322.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1050-222" r="8.89E-6" x="5.965E-5" g1="0.0" b1="0.555" g2="0.0" b2="0.555" voltageLevelId1="VL-1050" bus1="BUS-1050" connectableBus1="BUS-1050" voltageLevelId2="VL-222" bus2="BUS-222" connectableBus2="BUS-222" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-479-223" r="5.330000000000001E-6" x="3.536E-5" g1="0.0" b1="0.305" g2="0.0" b2="0.305" voltageLevelId1="VL-479" bus1="BUS-479" connectableBus1="BUS-479" voltageLevelId2="VL-223" bus2="BUS-223" connectableBus2="BUS-223" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1444-224" r="1.78E-6" x="1.185E-5" g1="0.0" b1="0.1" g2="0.0" b2="0.1" voltageLevelId1="VL-1444" bus1="BUS-1444" connectableBus1="BUS-1444" voltageLevelId2="VL-224" bus2="BUS-224" connectableBus2="BUS-224" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-614-225" r="2.889E-5" x="6.4E-5" g1="0.0" b1="0.11" g2="0.0" b2="0.11" voltageLevelId1="VL-614" bus1="BUS-614" connectableBus1="BUS-614" voltageLevelId2="VL-225" bus2="BUS-225" connectableBus2="BUS-225"/>
    <iidm:line id="LINE-1030-1830" r="2.05E-6" x="2.108E-5" g1="0.0" b1="12.885" g2="0.0" b2="12.885" voltageLevelId1="VL-1030" bus1="BUS-1030" connectableBus1="BUS-1030" voltageLevelId2="VL-226" bus2="BUS-1830" connectableBus2="BUS-1830" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="546.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="546.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="546.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="546.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="546.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="546.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-350-226" r="2.8990000000000002E-5" x="2.9385E-4" g1="0.0" b1="37.974999999999994" g2="0.0" b2="37.974999999999994" voltageLevelId1="VL-348" bus1="BUS-350" connectableBus1="BUS-350" voltageLevelId2="VL-226" bus2="BUS-226" connectableBus2="BUS-226" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-787-226" r="2.045E-5" x="2.0735E-4" g1="0.0" b1="26.715" g2="0.0" b2="26.715" voltageLevelId1="VL-787" bus1="BUS-787" connectableBus1="BUS-787" voltageLevelId2="VL-226" bus2="BUS-226" connectableBus2="BUS-226" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1987.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1987.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1987.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1987.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1987.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1987.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-783-227" r="9.24E-5" x="6.021900000000001E-4" g1="0.0" b1="5.62" g2="0.0" b2="5.62" voltageLevelId1="VL-779" bus1="BUS-783" connectableBus1="BUS-783" voltageLevelId2="VL-227" bus2="BUS-227" connectableBus2="BUS-227" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-846-227" r="9.007E-5" x="6.672599999999999E-4" g1="0.0" b1="5.96" g2="0.0" b2="5.96" voltageLevelId1="VL-846" bus1="BUS-846" connectableBus1="BUS-846" voltageLevelId2="VL-227" bus2="BUS-227" connectableBus2="BUS-227" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="736.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="736.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="736.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="736.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="736.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="736.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-893-227" r="4.5430000000000004E-5" x="3.0479E-4" g1="0.0" b1="2.735" g2="0.0" b2="2.735" voltageLevelId1="VL-893" bus1="BUS-893" connectableBus1="BUS-893" voltageLevelId2="VL-227" bus2="BUS-227" connectableBus2="BUS-227" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="420.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="420.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-893-227#0" r="4.326E-5" x="2.9037E-4" g1="0.0" b1="2.635" g2="0.0" b2="2.635" voltageLevelId1="VL-893" bus1="BUS-893" connectableBus1="BUS-893" voltageLevelId2="VL-227" bus2="BUS-227" connectableBus2="BUS-227" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="389.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="389.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="389.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="389.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="389.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="389.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1150-228" r="1.3569999999999999E-5" x="1.7597E-4" g1="0.0" b1="17.47" g2="0.0" b2="17.47" voltageLevelId1="VL-1149" bus1="BUS-1150" connectableBus1="BUS-1150" voltageLevelId2="VL-227" bus2="BUS-228" connectableBus2="BUS-228" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1932.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1932.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1932.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1932.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1932.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1932.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1150-228#0" r="1.343E-5" x="1.7409999999999998E-4" g1="0.0" b1="17.185" g2="0.0" b2="17.185" voltageLevelId1="VL-1149" bus1="BUS-1150" connectableBus1="BUS-1150" voltageLevelId2="VL-227" bus2="BUS-228" connectableBus2="BUS-228" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1932.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1932.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1932.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1932.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1932.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1932.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1032-229" r="3.6150000000000005E-5" x="2.4178E-4" g1="0.0" b1="2.225" g2="0.0" b2="2.225" voltageLevelId1="VL-1032" bus1="BUS-1032" connectableBus1="BUS-1032" voltageLevelId2="VL-229" bus2="BUS-229" connectableBus2="BUS-229" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="566.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="566.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="566.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="566.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="566.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="566.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-739-230" r="1.1360000000000001E-5" x="1.2154E-4" g1="0.0" b1="13.285" g2="0.0" b2="13.285" voltageLevelId1="VL-739" bus1="BUS-739" connectableBus1="BUS-739" voltageLevelId2="VL-229" bus2="BUS-230" connectableBus2="BUS-230" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1708.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1708.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1708.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1708.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1708.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1708.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-792-230" r="1.309E-5" x="1.3996E-4" g1="0.0" b1="15.305" g2="0.0" b2="15.305" voltageLevelId1="VL-791" bus1="BUS-792" connectableBus1="BUS-792" voltageLevelId2="VL-229" bus2="BUS-230" connectableBus2="BUS-230" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1917.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1917.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1917.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1917.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1917.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1917.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-910-232" r="2.57E-6" x="1.521E-5" g1="0.0" b1="8.1" g2="0.0" b2="8.1" voltageLevelId1="VL-910" bus1="BUS-910" connectableBus1="BUS-910" voltageLevelId2="VL-232" bus2="BUS-232" connectableBus2="BUS-232" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="335.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="335.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="335.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="335.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="335.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="335.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-942-232" r="2.59E-6" x="5.060000000000001E-6" g1="0.0" b1="2.1" g2="0.0" b2="2.1" voltageLevelId1="VL-942" bus1="BUS-942" connectableBus1="BUS-942" voltageLevelId2="VL-232" bus2="BUS-232" connectableBus2="BUS-232" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="272.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="272.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="272.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="272.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="272.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="272.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1173-233" r="9.28E-6" x="6.202E-5" g1="0.0" b1="0.555" g2="0.0" b2="0.555" voltageLevelId1="VL-1173" bus1="BUS-1173" connectableBus1="BUS-1173" voltageLevelId2="VL-233" bus2="BUS-233" connectableBus2="BUS-233" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1173-234" r="9.28E-6" x="6.202E-5" g1="0.0" b1="0.555" g2="0.0" b2="0.555" voltageLevelId1="VL-1173" bus1="BUS-1173" connectableBus1="BUS-1173" voltageLevelId2="VL-234" bus2="BUS-234" connectableBus2="BUS-234" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1446-235" r="2.0000000000000002E-7" x="1.9799999999999997E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-1446" bus1="BUS-1446" connectableBus1="BUS-1446" voltageLevelId2="VL-235" bus2="BUS-235" connectableBus2="BUS-235" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1445-236" r="2.0000000000000002E-7" x="1.9799999999999997E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-1445" bus1="BUS-1445" connectableBus1="BUS-1445" voltageLevelId2="VL-236" bus2="BUS-236" connectableBus2="BUS-236" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-581-237" r="1.067E-5" x="7.230000000000001E-5" g1="0.0" b1="0.66" g2="0.0" b2="0.66" voltageLevelId1="VL-581" bus1="BUS-581" connectableBus1="BUS-581" voltageLevelId2="VL-237" bus2="BUS-237" connectableBus2="BUS-237" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="335.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="335.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="335.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="335.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="335.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="335.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-841-238" r="3.358E-5" x="2.2341E-4" g1="0.0" b1="2.075" g2="0.0" b2="2.075" voltageLevelId1="VL-841" bus1="BUS-841" connectableBus1="BUS-841" voltageLevelId2="VL-238" bus2="BUS-238" connectableBus2="BUS-238" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1012-237" r="3.18E-5" x="2.0937999999999998E-4" g1="0.0" b1="1.975" g2="0.0" b2="1.975" voltageLevelId1="VL-1012" bus1="BUS-1012" connectableBus1="BUS-1012" voltageLevelId2="VL-237" bus2="BUS-237" connectableBus2="BUS-237" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="335.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="335.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="335.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="335.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="335.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="335.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1280-237" r="9.28E-6" x="8.968000000000001E-5" g1="0.0" b1="1.5699999999999998" g2="0.0" b2="1.5699999999999998" voltageLevelId1="VL-1280" bus1="BUS-1280" connectableBus1="BUS-1280" voltageLevelId2="VL-237" bus2="BUS-237" connectableBus2="BUS-237" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1547-238" r="4.899E-5" x="2.2815E-4" g1="0.0" b1="2.025" g2="0.0" b2="2.025" voltageLevelId1="VL-1547" bus1="BUS-1547" connectableBus1="BUS-1547" voltageLevelId2="VL-238" bus2="BUS-238" connectableBus2="BUS-238" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="300.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="300.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="300.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="300.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="300.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="300.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1280-238" r="8.89E-6" x="8.415000000000001E-5" g1="0.0" b1="1.5699999999999998" g2="0.0" b2="1.5699999999999998" voltageLevelId1="VL-1280" bus1="BUS-1280" connectableBus1="BUS-1280" voltageLevelId2="VL-238" bus2="BUS-238" connectableBus2="BUS-238" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-632-239" r="2.3699999999999998E-6" x="1.4220000000000001E-5" g1="0.0" b1="8.43" g2="0.0" b2="8.43" voltageLevelId1="VL-632" bus1="BUS-632" connectableBus1="BUS-632" voltageLevelId2="VL-239" bus2="BUS-239" connectableBus2="BUS-239"/>
    <iidm:line id="LINE-848-240" r="2.77E-6" x="1.086E-5" g1="0.0" b1="7.085" g2="0.0" b2="7.085" voltageLevelId1="VL-848" bus1="BUS-848" connectableBus1="BUS-848" voltageLevelId2="VL-240" bus2="BUS-240" connectableBus2="BUS-240"/>
    <iidm:line id="LINE-1178-240" r="2.96E-6" x="6.72E-6" g1="0.0" b1="3.39" g2="0.0" b2="3.39" voltageLevelId1="VL-1178" bus1="BUS-1178" connectableBus1="BUS-1178" voltageLevelId2="VL-240" bus2="BUS-240" connectableBus2="BUS-240"/>
    <iidm:line id="LINE-386-242" r="2.2669999999999998E-5" x="7.156E-5" g1="0.0" b1="0.11" g2="0.0" b2="0.11" voltageLevelId1="VL-386" bus1="BUS-386" connectableBus1="BUS-386" voltageLevelId2="VL-241" bus2="BUS-242" connectableBus2="BUS-242"/>
    <iidm:line id="LINE-1367-243" r="2.86E-6" x="4.868E-5" g1="0.0" b1="8.81" g2="0.0" b2="8.81" voltageLevelId1="VL-1367" bus1="BUS-1367" connectableBus1="BUS-1367" voltageLevelId2="VL-243" bus2="BUS-243" connectableBus2="BUS-243" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1367-244" r="2.8699999999999996E-6" x="4.892E-5" g1="0.0" b1="8.88" g2="0.0" b2="8.88" voltageLevelId1="VL-1367" bus1="BUS-1367" connectableBus1="BUS-1367" voltageLevelId2="VL-244" bus2="BUS-244" connectableBus2="BUS-244" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1368-245" r="2.83E-6" x="4.8139999999999996E-5" g1="0.0" b1="8.81" g2="0.0" b2="8.81" voltageLevelId1="VL-1366" bus1="BUS-1368" connectableBus1="BUS-1368" voltageLevelId2="VL-245" bus2="BUS-245" connectableBus2="BUS-245" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1368-246" r="2.85E-6" x="4.843E-5" g1="0.0" b1="8.665000000000001" g2="0.0" b2="8.665000000000001" voltageLevelId1="VL-1366" bus1="BUS-1368" connectableBus1="BUS-1368" voltageLevelId2="VL-246" bus2="BUS-246" connectableBus2="BUS-246" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-997-247" r="5.14E-6" x="1.383E-5" g1="0.0" b1="4.760000000000001" g2="0.0" b2="4.760000000000001" voltageLevelId1="VL-997" bus1="BUS-997" connectableBus1="BUS-997" voltageLevelId2="VL-247" bus2="BUS-247" connectableBus2="BUS-247"/>
    <iidm:line id="LINE-1164-247" r="2.47E-6" x="1.084E-5" g1="0.0" b1="7.39" g2="0.0" b2="7.39" voltageLevelId1="VL-1164" bus1="BUS-1164" connectableBus1="BUS-1164" voltageLevelId2="VL-247" bus2="BUS-247" connectableBus2="BUS-247" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="403.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="403.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="403.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="403.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="403.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="403.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-670-249" r="1.3096E-4" x="6.6153E-4" g1="0.0" b1="6.0" g2="0.0" b2="6.0" voltageLevelId1="VL-670" bus1="BUS-670" connectableBus1="BUS-670" voltageLevelId2="VL-249" bus2="BUS-249" connectableBus2="BUS-249" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="336.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="336.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="336.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="336.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="336.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="336.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-702-248" r="2.0739999999999998E-5" x="9.956E-5" g1="0.0" b1="0.86" g2="0.0" b2="0.86" voltageLevelId1="VL-701" bus1="BUS-702" connectableBus1="BUS-702" voltageLevelId2="VL-248" bus2="BUS-248" connectableBus2="BUS-248" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="336.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="336.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="336.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="336.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="336.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="336.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-702-248#0" r="1.533E-5" x="9.225E-5" g1="0.0" b1="0.86" g2="0.0" b2="0.86" voltageLevelId1="VL-701" bus1="BUS-702" connectableBus1="BUS-702" voltageLevelId2="VL-248" bus2="BUS-248" connectableBus2="BUS-248" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="422.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="422.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="422.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="422.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="422.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="422.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-702-249" r="1.56E-5" x="9.343E-5" g1="0.0" b1="0.86" g2="0.0" b2="0.86" voltageLevelId1="VL-701" bus1="BUS-702" connectableBus1="BUS-702" voltageLevelId2="VL-249" bus2="BUS-249" connectableBus2="BUS-249" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="422.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="422.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="422.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="422.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="422.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="422.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-784-250" r="1.452E-5" x="2.0223000000000002E-4" g1="0.0" b1="33.705" g2="0.0" b2="33.705" voltageLevelId1="VL-779" bus1="BUS-784" connectableBus1="BUS-784" voltageLevelId2="VL-250" bus2="BUS-250" connectableBus2="BUS-250" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1352-250" r="1.6720000000000003E-5" x="2.2176999999999999E-4" g1="0.0" b1="38.035000000000004" g2="0.0" b2="38.035000000000004" voltageLevelId1="VL-1351" bus1="BUS-1352" connectableBus1="BUS-1352" voltageLevelId2="VL-250" bus2="BUS-250" connectableBus2="BUS-250" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-784-250#0" r="1.4469999999999999E-5" x="2.0166E-4" g1="0.0" b1="33.605000000000004" g2="0.0" b2="33.605000000000004" voltageLevelId1="VL-779" bus1="BUS-784" connectableBus1="BUS-784" voltageLevelId2="VL-250" bus2="BUS-250" connectableBus2="BUS-250" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1352-250#0" r="1.6689999999999998E-5" x="2.2168E-4" g1="0.0" b1="38.12" g2="0.0" b2="38.12" voltageLevelId1="VL-1351" bus1="BUS-1352" connectableBus1="BUS-1352" voltageLevelId2="VL-250" bus2="BUS-250" connectableBus2="BUS-250" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-891-252" r="2.874E-5" x="2.2174E-4" g1="0.0" b1="22.38" g2="0.0" b2="22.38" voltageLevelId1="VL-891" bus1="BUS-891" connectableBus1="BUS-891" voltageLevelId2="VL-252" bus2="BUS-252" connectableBus2="BUS-252" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1397.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1397.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1397.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1397.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1397.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1397.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-949-252" r="1.3899999999999998E-6" x="1.1150000000000002E-5" g1="0.0" b1="1.155" g2="0.0" b2="1.155" voltageLevelId1="VL-949" bus1="BUS-949" connectableBus1="BUS-949" voltageLevelId2="VL-252" bus2="BUS-252" connectableBus2="BUS-252" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1486.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1486.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1486.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1486.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1486.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1486.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-972-255" r="3.2200000000000003E-5" x="2.1135999999999998E-4" g1="0.0" b1="1.975" g2="0.0" b2="1.975" voltageLevelId1="VL-972" bus1="BUS-972" connectableBus1="BUS-972" voltageLevelId2="VL-255" bus2="BUS-255" connectableBus2="BUS-255" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="460.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="460.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="460.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="460.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="460.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="460.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-991-255" r="5.5299999999999996E-6" x="3.6939999999999995E-5" g1="0.0" b1="0.35500000000000004" g2="0.0" b2="0.35500000000000004" voltageLevelId1="VL-991" bus1="BUS-991" connectableBus1="BUS-991" voltageLevelId2="VL-255" bus2="BUS-255" connectableBus2="BUS-255" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1482-253" r="4.94E-6" x="5.689E-5" g1="0.0" b1="0.7100000000000001" g2="0.0" b2="0.7100000000000001" voltageLevelId1="VL-1482" bus1="BUS-1482" connectableBus1="BUS-1482" voltageLevelId2="VL-253" bus2="BUS-253" connectableBus2="BUS-253" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="720.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="720.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="720.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="720.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="720.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="720.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1494-255" r="6.52E-6" x="4.504E-5" g1="0.0" b1="0.40499999999999997" g2="0.0" b2="0.40499999999999997" voltageLevelId1="VL-1494" bus1="BUS-1494" connectableBus1="BUS-1494" voltageLevelId2="VL-255" bus2="BUS-255" connectableBus2="BUS-255" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="437.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="437.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="437.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="437.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="437.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="437.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1495-255" r="6.52E-6" x="4.504E-5" g1="0.0" b1="0.40499999999999997" g2="0.0" b2="0.40499999999999997" voltageLevelId1="VL-1495" bus1="BUS-1495" connectableBus1="BUS-1495" voltageLevelId2="VL-255" bus2="BUS-255" connectableBus2="BUS-255" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="524.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="524.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="524.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="524.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="524.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="524.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1481-253" r="5.14E-6" x="5.689E-5" g1="0.0" b1="0.7100000000000001" g2="0.0" b2="0.7100000000000001" voltageLevelId1="VL-1481" bus1="BUS-1481" connectableBus1="BUS-1481" voltageLevelId2="VL-253" bus2="BUS-253" connectableBus2="BUS-253" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="720.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="720.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="720.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="720.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="720.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="720.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1469-254" r="8.69E-6" x="8.435E-5" g1="0.0" b1="1.695" g2="0.0" b2="1.695" voltageLevelId1="VL-1469" bus1="BUS-1469" connectableBus1="BUS-1469" voltageLevelId2="VL-254" bus2="BUS-254" connectableBus2="BUS-254" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1470-254" r="8.89E-6" x="8.553E-5" g1="0.0" b1="1.95" g2="0.0" b2="1.95" voltageLevelId1="VL-1470" bus1="BUS-1470" connectableBus1="BUS-1470" voltageLevelId2="VL-254" bus2="BUS-254" connectableBus2="BUS-254" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-814-258" r="6.8599999999999995E-6" x="7.091E-5" g1="0.0" b1="8.735" g2="0.0" b2="8.735" voltageLevelId1="VL-814" bus1="BUS-814" connectableBus1="BUS-814" voltageLevelId2="VL-258" bus2="BUS-258" connectableBus2="BUS-258" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1282-258" r="6.089999999999999E-6" x="6.378E-5" g1="0.0" b1="7.364999999999999" g2="0.0" b2="7.364999999999999" voltageLevelId1="VL-1280" bus1="BUS-1282" connectableBus1="BUS-1282" voltageLevelId2="VL-258" bus2="BUS-258" connectableBus2="BUS-258" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-814-257" r="6.8599999999999995E-6" x="7.119E-5" g1="0.0" b1="8.735" g2="0.0" b2="8.735" voltageLevelId1="VL-814" bus1="BUS-814" connectableBus1="BUS-814" voltageLevelId2="VL-257" bus2="BUS-257" connectableBus2="BUS-257" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1281-257" r="6.089999999999999E-6" x="6.406E-5" g1="0.0" b1="7.435" g2="0.0" b2="7.435" voltageLevelId1="VL-1280" bus1="BUS-1281" connectableBus1="BUS-1281" voltageLevelId2="VL-257" bus2="BUS-257" connectableBus2="BUS-257" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1360-259" r="2.0739999999999998E-5" x="1.3847E-4" g1="0.0" b1="1.265" g2="0.0" b2="1.265" voltageLevelId1="VL-1360" bus1="BUS-1360" connectableBus1="BUS-1360" voltageLevelId2="VL-259" bus2="BUS-259" connectableBus2="BUS-259" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1360-259#0" r="2.0739999999999998E-5" x="1.3847E-4" g1="0.0" b1="1.265" g2="0.0" b2="1.265" voltageLevelId1="VL-1360" bus1="BUS-1360" connectableBus1="BUS-1360" voltageLevelId2="VL-259" bus2="BUS-259" connectableBus2="BUS-259" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-295-261" r="8.3E-6" x="5.649E-5" g1="0.0" b1="0.555" g2="0.0" b2="0.555" voltageLevelId1="VL-295" bus1="BUS-295" connectableBus1="BUS-295" voltageLevelId2="VL-261" bus2="BUS-261" connectableBus2="BUS-261" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-348-261" r="2.1930000000000002E-5" x="1.4894E-4" g1="0.0" b1="1.4200000000000002" g2="0.0" b2="1.4200000000000002" voltageLevelId1="VL-348" bus1="BUS-348" connectableBus1="BUS-348" voltageLevelId2="VL-261" bus2="BUS-261" connectableBus2="BUS-261" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1447-262" r="6.38E-5" x="3.1486E-4" g1="0.0" b1="2.685" g2="0.0" b2="2.685" voltageLevelId1="VL-1447" bus1="BUS-1447" connectableBus1="BUS-1447" voltageLevelId2="VL-262" bus2="BUS-262" connectableBus2="BUS-262" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="333.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="333.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="333.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="333.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="333.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="333.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-357-263" r="2.8769999999999997E-5" x="2.8829E-4" g1="0.0" b1="37.47" g2="0.0" b2="37.47" voltageLevelId1="VL-357" bus1="BUS-357" connectableBus1="BUS-357" voltageLevelId2="VL-263" bus2="BUS-263" connectableBus2="BUS-263" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1611.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1611.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1611.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1611.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1611.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1611.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-363-263" r="2.1879999999999997E-5" x="2.4233000000000002E-4" g1="0.0" b1="26.135" g2="0.0" b2="26.135" voltageLevelId1="VL-360" bus1="BUS-363" connectableBus1="BUS-363" voltageLevelId2="VL-263" bus2="BUS-263" connectableBus2="BUS-263" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1567.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1567.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1567.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1567.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1567.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1567.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-623-263" r="9.970000000000001E-6" x="1.4175E-4" g1="0.0" b1="23.25" g2="0.0" b2="23.25" voltageLevelId1="VL-622" bus1="BUS-623" connectableBus1="BUS-623" voltageLevelId2="VL-263" bus2="BUS-263" connectableBus2="BUS-263" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-821-263" r="3.7599999999999996E-6" x="2.891E-5" g1="0.0" b1="3.0300000000000002" g2="0.0" b2="3.0300000000000002" voltageLevelId1="VL-819" bus1="BUS-821" connectableBus1="BUS-821" voltageLevelId2="VL-263" bus2="BUS-263" connectableBus2="BUS-263" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1308.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1308.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1308.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1308.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1308.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1308.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1008-263" r="9.76E-6" x="9.886000000000001E-5" g1="0.0" b1="12.705" g2="0.0" b2="12.705" voltageLevelId1="VL-1008" bus1="BUS-1008" connectableBus1="BUS-1008" voltageLevelId2="VL-263" bus2="BUS-263" connectableBus2="BUS-263" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1711.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1711.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1711.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1711.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1711.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1711.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1243-263" r="3.89E-6" x="3.951E-5" g1="0.0" b1="5.055" g2="0.0" b2="5.055" voltageLevelId1="VL-1243" bus1="BUS-1243" connectableBus1="BUS-1243" voltageLevelId2="VL-263" bus2="BUS-263" connectableBus2="BUS-263" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-363-263#0" r="1.562E-5" x="1.912E-4" g1="0.0" b1="21.37" g2="0.0" b2="21.37" voltageLevelId1="VL-360" bus1="BUS-363" connectableBus1="BUS-363" voltageLevelId2="VL-263" bus2="BUS-263" connectableBus2="BUS-263" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1567.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1567.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1567.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1567.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1567.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1567.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-623-263#0" r="9.98E-6" x="1.4177E-4" g1="0.0" b1="23.25" g2="0.0" b2="23.25" voltageLevelId1="VL-622" bus1="BUS-623" connectableBus1="BUS-623" voltageLevelId2="VL-263" bus2="BUS-263" connectableBus2="BUS-263" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-821-263#0" r="1.99E-6" x="2.553E-5" g1="0.0" b1="4.19" g2="0.0" b2="4.19" voltageLevelId1="VL-819" bus1="BUS-821" connectableBus1="BUS-821" voltageLevelId2="VL-263" bus2="BUS-263" connectableBus2="BUS-263" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1008-263#0" r="9.76E-6" x="9.891E-5" g1="0.0" b1="12.705" g2="0.0" b2="12.705" voltageLevelId1="VL-1008" bus1="BUS-1008" connectableBus1="BUS-1008" voltageLevelId2="VL-263" bus2="BUS-263" connectableBus2="BUS-263" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1711.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1711.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1711.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1711.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1711.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1711.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1242-263" r="3.88E-6" x="3.954E-5" g1="0.0" b1="5.055" g2="0.0" b2="5.055" voltageLevelId1="VL-1242" bus1="BUS-1242" connectableBus1="BUS-1242" voltageLevelId2="VL-263" bus2="BUS-263" connectableBus2="BUS-263" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1242-263#0" r="3.95E-6" x="4.0029999999999995E-5" g1="0.0" b1="5.2" g2="0.0" b2="5.2" voltageLevelId1="VL-1242" bus1="BUS-1242" connectableBus1="BUS-1242" voltageLevelId2="VL-263" bus2="BUS-263" connectableBus2="BUS-263" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1243-263#0" r="3.95E-6" x="4.0029999999999995E-5" g1="0.0" b1="5.2" g2="0.0" b2="5.2" voltageLevelId1="VL-1243" bus1="BUS-1243" connectableBus1="BUS-1243" voltageLevelId2="VL-263" bus2="BUS-263" connectableBus2="BUS-263" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1711.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1711.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1711.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1711.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1711.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1711.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-420-267" r="3.101E-5" x="2.0858999999999998E-4" g1="0.0" b1="1.875" g2="0.0" b2="1.875" voltageLevelId1="VL-420" bus1="BUS-420" connectableBus1="BUS-420" voltageLevelId2="VL-267" bus2="BUS-267" connectableBus2="BUS-267" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="406.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="406.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="406.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="406.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="406.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="406.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-420-267#0" r="4.978E-5" x="2.2005E-4" g1="0.0" b1="1.7950000000000002" g2="0.0" b2="1.7950000000000002" voltageLevelId1="VL-420" bus1="BUS-420" connectableBus1="BUS-420" voltageLevelId2="VL-267" bus2="BUS-267" connectableBus2="BUS-267" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="406.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="406.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="406.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="406.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="406.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="406.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-420-267#1" r="3.121E-5" x="2.08E-4" g1="0.0" b1="2.53" g2="0.0" b2="2.53" voltageLevelId1="VL-420" bus1="BUS-420" connectableBus1="BUS-420" voltageLevelId2="VL-267" bus2="BUS-267" connectableBus2="BUS-267" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="492.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="492.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="492.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="492.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="492.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="492.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1353-269" r="4.99E-6" x="5.0480000000000005E-5" g1="0.0" b1="6.5" g2="0.0" b2="6.5" voltageLevelId1="VL-1353" bus1="BUS-1353" connectableBus1="BUS-1353" voltageLevelId2="VL-267" bus2="BUS-269" connectableBus2="BUS-269" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1380.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1380.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1380.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1380.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1380.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1380.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1353-268" r="4.99E-6" x="5.0419999999999995E-5" g1="0.0" b1="6.5" g2="0.0" b2="6.5" voltageLevelId1="VL-1353" bus1="BUS-1353" connectableBus1="BUS-1353" voltageLevelId2="VL-267" bus2="BUS-268" connectableBus2="BUS-268" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1380.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1380.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1380.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1380.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1380.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1380.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-500-271" r="2.1930000000000002E-5" x="1.0884E-4" g1="0.0" b1="0.985" g2="0.0" b2="0.985" voltageLevelId1="VL-500" bus1="BUS-500" connectableBus1="BUS-500" voltageLevelId2="VL-270" bus2="BUS-271" connectableBus2="BUS-271" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="321.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="321.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="321.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="321.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="321.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="321.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1179-271" r="4.0489999999999993E-5" x="1.8272E-4" g1="0.0" b1="1.6199999999999999" g2="0.0" b2="1.6199999999999999" voltageLevelId1="VL-1179" bus1="BUS-1179" connectableBus1="BUS-1179" voltageLevelId2="VL-270" bus2="BUS-271" connectableBus2="BUS-271" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="302.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="302.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="302.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="302.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="302.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="302.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-365-272" r="1.1032E-4" x="5.0442E-4" g1="0.0" b1="4.3549999999999995" g2="0.0" b2="4.3549999999999995" voltageLevelId1="VL-365" bus1="BUS-365" connectableBus1="BUS-365" voltageLevelId2="VL-272" bus2="BUS-272" connectableBus2="BUS-272" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="325.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="325.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="325.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="325.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="325.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="325.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-602-272" r="1.4809999999999999E-5" x="1.3926E-4" g1="0.0" b1="2.58" g2="0.0" b2="2.58" voltageLevelId1="VL-602" bus1="BUS-602" connectableBus1="BUS-602" voltageLevelId2="VL-272" bus2="BUS-272" connectableBus2="BUS-272" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="604.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="604.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="604.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="604.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="604.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="604.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-602-272#0" r="1.4809999999999999E-5" x="1.3926E-4" g1="0.0" b1="2.58" g2="0.0" b2="2.58" voltageLevelId1="VL-602" bus1="BUS-602" connectableBus1="BUS-602" voltageLevelId2="VL-272" bus2="BUS-272" connectableBus2="BUS-272" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="604.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="604.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="604.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="604.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="604.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="604.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-436-273" r="1.6E-5" x="1.7334E-4" g1="0.0" b1="20.215" g2="0.0" b2="20.215" voltageLevelId1="VL-435" bus1="BUS-436" connectableBus1="BUS-436" voltageLevelId2="VL-273" bus2="BUS-273" connectableBus2="BUS-273" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-705-273" r="3.1199999999999998E-6" x="4.044E-5" g1="0.0" b1="6.93" g2="0.0" b2="6.93" voltageLevelId1="VL-705" bus1="BUS-705" connectableBus1="BUS-705" voltageLevelId2="VL-273" bus2="BUS-273" connectableBus2="BUS-273" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1041-273" r="8.239999999999999E-6" x="1.0499E-4" g1="0.0" b1="18.77" g2="0.0" b2="18.77" voltageLevelId1="VL-1040" bus1="BUS-1041" connectableBus1="BUS-1041" voltageLevelId2="VL-273" bus2="BUS-273" connectableBus2="BUS-273" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1390-273" r="1.33E-5" x="1.4252E-4" g1="0.0" b1="16.314999999999998" g2="0.0" b2="16.314999999999998" voltageLevelId1="VL-1389" bus1="BUS-1390" connectableBus1="BUS-1390" voltageLevelId2="VL-273" bus2="BUS-273" connectableBus2="BUS-273" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-705-273#0" r="3.1199999999999998E-6" x="4.044E-5" g1="0.0" b1="6.93" g2="0.0" b2="6.93" voltageLevelId1="VL-705" bus1="BUS-705" connectableBus1="BUS-705" voltageLevelId2="VL-273" bus2="BUS-273" connectableBus2="BUS-273" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1041-273#0" r="8.239999999999999E-6" x="1.0505E-4" g1="0.0" b1="18.77" g2="0.0" b2="18.77" voltageLevelId1="VL-1040" bus1="BUS-1041" connectableBus1="BUS-1041" voltageLevelId2="VL-273" bus2="BUS-273" connectableBus2="BUS-273" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1079-274" r="1.936E-5" x="1.2879E-4" g1="0.0" b1="1.2149999999999999" g2="0.0" b2="1.2149999999999999" voltageLevelId1="VL-1079" bus1="BUS-1079" connectableBus1="BUS-1079" voltageLevelId2="VL-274" bus2="BUS-274" connectableBus2="BUS-274" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="535.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="535.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="535.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="535.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="535.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="535.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1236-275" r="1.64E-6" x="1.1059999999999999E-5" g1="0.0" b1="0.1" g2="0.0" b2="0.1" voltageLevelId1="VL-1236" bus1="BUS-1236" connectableBus1="BUS-1236" voltageLevelId2="VL-275" bus2="BUS-275" connectableBus2="BUS-275" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-318-276" r="3.36E-6" x="8.49E-6" g1="0.0" b1="7.24" g2="0.0" b2="7.24" voltageLevelId1="VL-318" bus1="BUS-318" connectableBus1="BUS-318" voltageLevelId2="VL-276" bus2="BUS-276" connectableBus2="BUS-276" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="428.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="428.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="428.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="428.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="428.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="428.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-341-276" r="1.78E-6" x="6.91E-6" g1="0.0" b1="5.01" g2="0.0" b2="5.01" voltageLevelId1="VL-341" bus1="BUS-341" connectableBus1="BUS-341" voltageLevelId2="VL-276" bus2="BUS-276" connectableBus2="BUS-276" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="311.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="311.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="311.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="311.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="311.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="311.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1371-276" r="3.16E-6" x="1.304E-5" g1="0.0" b1="9.315" g2="0.0" b2="9.315" voltageLevelId1="VL-1371" bus1="BUS-1371" connectableBus1="BUS-1371" voltageLevelId2="VL-276" bus2="BUS-276" connectableBus2="BUS-276" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="404.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="404.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="404.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="404.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="404.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="404.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1381-276" r="9.899999999999998E-7" x="6.12E-6" g1="0.0" b1="4.1000000000000005" g2="0.0" b2="4.1000000000000005" voltageLevelId1="VL-1381" bus1="BUS-1381" connectableBus1="BUS-1381" voltageLevelId2="VL-276" bus2="BUS-276" connectableBus2="BUS-276" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="387.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="387.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="387.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="387.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="387.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="387.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1334-279" r="1.146E-5" x="7.111E-5" g1="0.0" b1="11.19" g2="0.0" b2="11.19" voltageLevelId1="VL-1334" bus1="BUS-1334" connectableBus1="BUS-1334" voltageLevelId2="VL-278" bus2="BUS-279" connectableBus2="BUS-279" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="298.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="298.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="298.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="298.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="298.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="298.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-596-280" r="1.1360000000000001E-5" x="1.2874E-4" g1="0.0" b1="14.585" g2="0.0" b2="14.585" voltageLevelId1="VL-595" bus1="BUS-596" connectableBus1="BUS-596" voltageLevelId2="VL-280" bus2="BUS-280" connectableBus2="BUS-280" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1611.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1611.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1611.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1611.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1611.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1611.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1008-280" r="5.469999999999999E-6" x="1.0021E-4" g1="0.0" b1="14.005" g2="0.0" b2="14.005" voltageLevelId1="VL-1008" bus1="BUS-1008" connectableBus1="BUS-1008" voltageLevelId2="VL-280" bus2="BUS-280" connectableBus2="BUS-280" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1243-280" r="1.184E-5" x="1.2029E-4" g1="0.0" b1="15.45" g2="0.0" b2="15.45" voltageLevelId1="VL-1243" bus1="BUS-1243" connectableBus1="BUS-1243" voltageLevelId2="VL-280" bus2="BUS-280" connectableBus2="BUS-280" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1711.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1711.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1711.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1711.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1711.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1711.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-458-280" r="3.6900000000000002E-6" x="6.726E-5" g1="0.0" b1="9.46" g2="0.0" b2="9.46" voltageLevelId1="VL-456" bus1="BUS-458" connectableBus1="BUS-458" voltageLevelId2="VL-280" bus2="BUS-280" connectableBus2="BUS-280" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-597-280" r="1.1360000000000001E-5" x="1.2874E-4" g1="0.0" b1="14.585" g2="0.0" b2="14.585" voltageLevelId1="VL-595" bus1="BUS-597" connectableBus1="BUS-597" voltageLevelId2="VL-280" bus2="BUS-280" connectableBus2="BUS-280" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1611.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1611.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1611.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1611.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1611.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1611.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1242-280" r="1.177E-5" x="1.2029E-4" g1="0.0" b1="15.45" g2="0.0" b2="15.45" voltageLevelId1="VL-1242" bus1="BUS-1242" connectableBus1="BUS-1242" voltageLevelId2="VL-280" bus2="BUS-280" connectableBus2="BUS-280" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1711.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1711.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1711.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1711.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1711.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1711.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1460-281" r="7.9E-7" x="3.16E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-1460" bus1="BUS-1460" connectableBus1="BUS-1460" voltageLevelId2="VL-281" bus2="BUS-281" connectableBus2="BUS-281" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="328.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="328.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="328.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="328.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="328.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="328.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1120-283" r="1.956E-5" x="8.844E-5" g1="0.0" b1="0.135" g2="0.0" b2="0.135" voltageLevelId1="VL-1120" bus1="BUS-1120" connectableBus1="BUS-1120" voltageLevelId2="VL-283" bus2="BUS-283" connectableBus2="BUS-283"/>
    <iidm:line id="LINE-1527-285" r="1.9799999999999997E-6" x="6.72E-6" g1="0.0" b1="7.545" g2="0.0" b2="7.545" voltageLevelId1="VL-1527" bus1="BUS-1527" connectableBus1="BUS-1527" voltageLevelId2="VL-285" bus2="BUS-285" connectableBus2="BUS-285" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="257.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="257.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="257.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="257.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="257.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="257.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1526-284" r="1.9799999999999997E-6" x="6.91E-6" g1="0.0" b1="7.6450000000000005" g2="0.0" b2="7.6450000000000005" voltageLevelId1="VL-1526" bus1="BUS-1526" connectableBus1="BUS-1526" voltageLevelId2="VL-284" bus2="BUS-284" connectableBus2="BUS-284" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="257.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="257.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="257.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="257.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="257.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="257.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-557-286" r="9.264E-5" x="3.1822E-4" g1="0.0" b1="2.835" g2="0.0" b2="2.835" voltageLevelId1="VL-557" bus1="BUS-557" connectableBus1="BUS-557" voltageLevelId2="VL-286" bus2="BUS-286" connectableBus2="BUS-286" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="289.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="289.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="289.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="289.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="289.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="289.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-398-288" r="2.0000000000000002E-7" x="1.9799999999999997E-6" g1="0.0" b1="0.255" g2="0.0" b2="0.255" voltageLevelId1="VL-398" bus1="BUS-398" connectableBus1="BUS-398" voltageLevelId2="VL-288" bus2="BUS-288" connectableBus2="BUS-288"/>
    <iidm:line id="LINE-398-287" r="4.0000000000000003E-7" x="1.9799999999999997E-6" g1="0.0" b1="0.305" g2="0.0" b2="0.305" voltageLevelId1="VL-398" bus1="BUS-398" connectableBus1="BUS-398" voltageLevelId2="VL-287" bus2="BUS-287" connectableBus2="BUS-287"/>
    <iidm:line id="LINE-1169-289" r="3.2200000000000003E-5" x="2.1689E-4" g1="0.0" b1="3.44" g2="0.0" b2="3.44" voltageLevelId1="VL-1169" bus1="BUS-1169" connectableBus1="BUS-1169" voltageLevelId2="VL-289" bus2="BUS-289" connectableBus2="BUS-289" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="452.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="452.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="452.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="452.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-406-290" r="3.516E-5" x="1.6414999999999998E-4" g1="0.0" b1="1.365" g2="0.0" b2="1.365" voltageLevelId1="VL-406" bus1="BUS-406" connectableBus1="BUS-406" voltageLevelId2="VL-290" bus2="BUS-290" connectableBus2="BUS-290" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="354.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="354.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="354.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="354.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="354.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="354.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-896-290" r="4.168E-5" x="2.8345999999999997E-4" g1="0.0" b1="2.685" g2="0.0" b2="2.685" voltageLevelId1="VL-896" bus1="BUS-896" connectableBus1="BUS-896" voltageLevelId2="VL-290" bus2="BUS-290" connectableBus2="BUS-290" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="356.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="356.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="356.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="356.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="356.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="356.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-945-290" r="1.936E-5" x="8.829999999999999E-5" g1="0.0" b1="2.225" g2="0.0" b2="2.225" voltageLevelId1="VL-945" bus1="BUS-945" connectableBus1="BUS-945" voltageLevelId2="VL-290" bus2="BUS-290" connectableBus2="BUS-290"/>
    <iidm:line id="LINE-1115-290" r="8.099000000000001E-5" x="3.6603E-4" g1="0.0" b1="4.505" g2="0.0" b2="4.505" voltageLevelId1="VL-1115" bus1="BUS-1115" connectableBus1="BUS-1115" voltageLevelId2="VL-290" bus2="BUS-290" connectableBus2="BUS-290" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="369.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="369.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="369.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="369.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="369.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="369.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1409-290" r="9.479999999999999E-6" x="5.8859999999999995E-5" g1="0.0" b1="1.4449999999999998" g2="0.0" b2="1.4449999999999998" voltageLevelId1="VL-1409" bus1="BUS-1409" connectableBus1="BUS-1409" voltageLevelId2="VL-290" bus2="BUS-290" connectableBus2="BUS-290"/>
    <iidm:line id="LINE-406-290#0" r="2.3310000000000002E-5" x="1.5723999999999998E-4" g1="0.0" b1="2.255" g2="0.0" b2="2.255" voltageLevelId1="VL-406" bus1="BUS-406" connectableBus1="BUS-406" voltageLevelId2="VL-290" bus2="BUS-290" connectableBus2="BUS-290" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="428.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="428.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="428.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="428.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="428.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="428.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1408-290" r="9.479999999999999E-6" x="5.748E-5" g1="0.0" b1="1.52" g2="0.0" b2="1.52" voltageLevelId1="VL-1408" bus1="BUS-1408" connectableBus1="BUS-1408" voltageLevelId2="VL-290" bus2="BUS-290" connectableBus2="BUS-290"/>
    <iidm:line id="LINE-406-290#1" r="2.311E-5" x="1.5763E-4" g1="0.0" b1="2.175" g2="0.0" b2="2.175" voltageLevelId1="VL-406" bus1="BUS-406" connectableBus1="BUS-406" voltageLevelId2="VL-290" bus2="BUS-290" connectableBus2="BUS-290" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1067-290" r="3.36E-6" x="2.3310000000000002E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" voltageLevelId1="VL-1067" bus1="BUS-1067" connectableBus1="BUS-1067" voltageLevelId2="VL-290" bus2="BUS-290" connectableBus2="BUS-290" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="356.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="356.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="356.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="356.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="356.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="356.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-861-290" r="2.11E-6" x="1.199E-5" g1="0.0" b1="2.025" g2="0.0" b2="2.025" voltageLevelId1="VL-861" bus1="BUS-861" connectableBus1="BUS-861" voltageLevelId2="VL-290" bus2="BUS-290" connectableBus2="BUS-290" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="307.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="307.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="307.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="307.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="307.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="307.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-860-290" r="2.0900000000000003E-6" x="1.189E-5" g1="0.0" b1="2.025" g2="0.0" b2="2.025" voltageLevelId1="VL-860" bus1="BUS-860" connectableBus1="BUS-860" voltageLevelId2="VL-290" bus2="BUS-290" connectableBus2="BUS-290" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="307.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="307.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="307.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="307.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="307.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="307.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-294-291" r="2.1E-7" x="2.08E-6" g1="0.0" b1="0.29" g2="0.0" b2="0.29" voltageLevelId1="VL-294" bus1="BUS-294" connectableBus1="BUS-294" voltageLevelId2="VL-290" bus2="BUS-291" connectableBus2="BUS-291" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1828.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1828.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1828.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1828.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1828.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1828.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-308-291" r="1.2600000000000001E-5" x="1.4141000000000002E-4" g1="0.0" b1="14.224999999999998" g2="0.0" b2="14.224999999999998" voltageLevelId1="VL-307" bus1="BUS-308" connectableBus1="BUS-308" voltageLevelId2="VL-290" bus2="BUS-291" connectableBus2="BUS-291" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1191.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1191.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1191.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1191.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1191.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1191.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1068-293" r="7.9E-7" x="8.589999999999999E-6" g1="0.0" b1="0.865" g2="0.0" b2="0.865" voltageLevelId1="VL-1068" bus1="BUS-1068" connectableBus1="BUS-1068" voltageLevelId2="VL-293" bus2="BUS-293" connectableBus2="BUS-293" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1204.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1204.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1204.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1204.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1204.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1204.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1260-292" r="1.904E-5" x="2.1302000000000002E-4" g1="0.0" b1="23.395" g2="0.0" b2="23.395" voltageLevelId1="VL-1259" bus1="BUS-1260" connectableBus1="BUS-1260" voltageLevelId2="VL-292" bus2="BUS-292" connectableBus2="BUS-292" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1566.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1566.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1566.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1566.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1566.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1566.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1383-293" r="1.5169999999999999E-5" x="1.687E-4" g1="0.0" b1="17.47" g2="0.0" b2="17.47" voltageLevelId1="VL-1383" bus1="BUS-1383" connectableBus1="BUS-1383" voltageLevelId2="VL-293" bus2="BUS-293" connectableBus2="BUS-293" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1659.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1659.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1659.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1659.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1659.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1659.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1448-292" r="2.1E-7" x="1.8699999999999999E-6" g1="0.0" b1="0.145" g2="0.0" b2="0.145" voltageLevelId1="VL-1448" bus1="BUS-1448" connectableBus1="BUS-1448" voltageLevelId2="VL-292" bus2="BUS-292" connectableBus2="BUS-292" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1828.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1828.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1828.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1828.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1828.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1828.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-294-292" r="2.1E-7" x="2.08E-6" g1="0.0" b1="0.29" g2="0.0" b2="0.29" voltageLevelId1="VL-294" bus1="BUS-294" connectableBus1="BUS-294" voltageLevelId2="VL-292" bus2="BUS-292" connectableBus2="BUS-292" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1828.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1828.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1828.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1828.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1828.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1828.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-308-291#0" r="1.2600000000000001E-5" x="1.4120000000000002E-4" g1="0.0" b1="14.295" g2="0.0" b2="14.295" voltageLevelId1="VL-307" bus1="BUS-308" connectableBus1="BUS-308" voltageLevelId2="VL-290" bus2="BUS-291" connectableBus2="BUS-291" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1191.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1191.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1191.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1191.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1191.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1191.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-839-293" r="9.829999999999999E-6" x="1.0949000000000001E-4" g1="0.0" b1="11.985" g2="0.0" b2="11.985" voltageLevelId1="VL-836" bus1="BUS-839" connectableBus1="BUS-839" voltageLevelId2="VL-293" bus2="BUS-293" connectableBus2="BUS-293" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1711.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1711.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1711.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1711.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1711.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1711.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-891-293" r="1.711E-5" x="1.7348E-4" g1="0.0" b1="22.38" g2="0.0" b2="22.38" voltageLevelId1="VL-891" bus1="BUS-891" connectableBus1="BUS-891" voltageLevelId2="VL-293" bus2="BUS-293" connectableBus2="BUS-293" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1828.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1828.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1828.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1828.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1828.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1828.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1260-293" r="1.2810000000000001E-5" x="1.8475999999999999E-4" g1="0.0" b1="24.55" g2="0.0" b2="24.55" voltageLevelId1="VL-1259" bus1="BUS-1260" connectableBus1="BUS-1260" voltageLevelId2="VL-293" bus2="BUS-293" connectableBus2="BUS-293" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1842.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1842.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1842.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1842.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1842.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1842.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1260-293#0" r="1.274E-5" x="1.8324E-4" g1="0.0" b1="24.185000000000002" g2="0.0" b2="24.185000000000002" voltageLevelId1="VL-1259" bus1="BUS-1260" connectableBus1="BUS-1260" voltageLevelId2="VL-293" bus2="BUS-293" connectableBus2="BUS-293" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1842.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1842.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1842.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1842.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1842.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1842.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-348-295" r="2.9429999999999998E-5" x="2.001E-4" g1="0.0" b1="1.875" g2="0.0" b2="1.875" voltageLevelId1="VL-348" bus1="BUS-348" connectableBus1="BUS-348" voltageLevelId2="VL-295" bus2="BUS-295" connectableBus2="BUS-295" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="524.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="524.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="524.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="524.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="524.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="524.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-810-295" r="5.926E-5" x="4.079E-4" g1="0.0" b1="3.85" g2="0.0" b2="3.85" voltageLevelId1="VL-810" bus1="BUS-810" connectableBus1="BUS-810" voltageLevelId2="VL-295" bus2="BUS-295" connectableBus2="BUS-295" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1057-295" r="4.571E-5" x="3.0552E-4" g1="0.0" b1="2.785" g2="0.0" b2="2.785" voltageLevelId1="VL-1057" bus1="BUS-1057" connectableBus1="BUS-1057" voltageLevelId2="VL-295" bus2="BUS-295" connectableBus2="BUS-295" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1359-295" r="2.1210000000000002E-5" x="9.661E-5" g1="0.0" b1="0.8099999999999999" g2="0.0" b2="0.8099999999999999" voltageLevelId1="VL-1359" bus1="BUS-1359" connectableBus1="BUS-1359" voltageLevelId2="VL-295" bus2="BUS-295" connectableBus2="BUS-295" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="355.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="355.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="355.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="355.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="355.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="355.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1461-295" r="2.969E-5" x="1.3217E-4" g1="0.0" b1="1.165" g2="0.0" b2="1.165" voltageLevelId1="VL-1461" bus1="BUS-1461" connectableBus1="BUS-1461" voltageLevelId2="VL-295" bus2="BUS-295" connectableBus2="BUS-295" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="400.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="400.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="400.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="400.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="400.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="400.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1488-295" r="5.551E-5" x="2.5146E-4" g1="0.0" b1="2.225" g2="0.0" b2="2.225" voltageLevelId1="VL-1488" bus1="BUS-1488" connectableBus1="BUS-1488" voltageLevelId2="VL-295" bus2="BUS-295" connectableBus2="BUS-295" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="391.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="391.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="391.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="391.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="391.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="391.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-556-296" r="4.09E-6" x="5.409E-5" g1="0.0" b1="9.385" g2="0.0" b2="9.385" voltageLevelId1="VL-555" bus1="BUS-556" connectableBus1="BUS-556" voltageLevelId2="VL-296" bus2="BUS-296" connectableBus2="BUS-296" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-709-296" r="1.3710000000000001E-5" x="1.3871E-4" g1="0.0" b1="18.05" g2="0.0" b2="18.05" voltageLevelId1="VL-709" bus1="BUS-709" connectableBus1="BUS-709" voltageLevelId2="VL-296" bus2="BUS-296" connectableBus2="BUS-296" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1828.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1828.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1828.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1828.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1828.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1828.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1416-296" r="2.154E-5" x="2.1884E-4" g1="0.0" b1="28.299999999999997" g2="0.0" b2="28.299999999999997" voltageLevelId1="VL-1414" bus1="BUS-1416" connectableBus1="BUS-1416" voltageLevelId2="VL-296" bus2="BUS-296" connectableBus2="BUS-296" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1917.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1917.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1917.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1917.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1917.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1917.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-556-296#0" r="4.16E-6" x="5.443E-5" g1="0.0" b1="9.385" g2="0.0" b2="9.385" voltageLevelId1="VL-555" bus1="BUS-556" connectableBus1="BUS-556" voltageLevelId2="VL-296" bus2="BUS-296" connectableBus2="BUS-296" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-709-296#0" r="1.364E-5" x="1.383E-4" g1="0.0" b1="17.98" g2="0.0" b2="17.98" voltageLevelId1="VL-709" bus1="BUS-709" connectableBus1="BUS-709" voltageLevelId2="VL-296" bus2="BUS-296" connectableBus2="BUS-296" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1828.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1828.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1828.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1828.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1828.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1828.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1416-296#0" r="2.154E-5" x="2.1877E-4" g1="0.0" b1="28.299999999999997" g2="0.0" b2="28.299999999999997" voltageLevelId1="VL-1414" bus1="BUS-1416" connectableBus1="BUS-1416" voltageLevelId2="VL-296" bus2="BUS-296" connectableBus2="BUS-296" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1917.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1917.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1917.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1917.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1917.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1917.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-342-297" r="9.68E-6" x="2.9429999999999998E-5" g1="0.0" b1="17.265" g2="0.0" b2="17.265" voltageLevelId1="VL-342" bus1="BUS-342" connectableBus1="BUS-342" voltageLevelId2="VL-297" bus2="BUS-297" connectableBus2="BUS-297"/>
    <iidm:line id="LINE-371-297" r="2.17E-6" x="8.49E-6" g1="0.0" b1="4.655" g2="0.0" b2="4.655" voltageLevelId1="VL-371" bus1="BUS-371" connectableBus1="BUS-371" voltageLevelId2="VL-297" bus2="BUS-297" connectableBus2="BUS-297" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="331.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="331.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="331.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="331.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="331.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="331.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-895-297" r="1.205E-5" x="2.746E-5" g1="0.0" b1="23.34" g2="0.0" b2="23.34" voltageLevelId1="VL-895" bus1="BUS-895" connectableBus1="BUS-895" voltageLevelId2="VL-297" bus2="BUS-297" connectableBus2="BUS-297"/>
    <iidm:line id="LINE-1130-297" r="4.54E-6" x="2.3310000000000002E-5" g1="0.0" b1="2.58" g2="0.0" b2="2.58" voltageLevelId1="VL-1130" bus1="BUS-1130" connectableBus1="BUS-1130" voltageLevelId2="VL-297" bus2="BUS-297" connectableBus2="BUS-297" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="272.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="272.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="272.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="272.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="272.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="272.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1385-297" r="1.2839999999999999E-5" x="9.599999999999999E-5" g1="0.0" b1="1.9" g2="0.0" b2="1.9" voltageLevelId1="VL-1385" bus1="BUS-1385" connectableBus1="BUS-1385" voltageLevelId2="VL-297" bus2="BUS-297" connectableBus2="BUS-297" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="335.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="335.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="335.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="335.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="335.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="335.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1411-298" r="1.225E-5" x="6.104E-5" g1="0.0" b1="1.015" g2="0.0" b2="1.015" voltageLevelId1="VL-1411" bus1="BUS-1411" connectableBus1="BUS-1411" voltageLevelId2="VL-298" bus2="BUS-298" connectableBus2="BUS-298" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="323.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="323.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="323.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="323.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="323.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="323.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-370-298" r="2.57E-6" x="8.49E-6" g1="0.0" b1="9.465" g2="0.0" b2="9.465" voltageLevelId1="VL-370" bus1="BUS-370" connectableBus1="BUS-370" voltageLevelId2="VL-298" bus2="BUS-298" connectableBus2="BUS-298" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="268.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="268.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="268.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="268.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="268.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="268.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1131-298" r="5.5299999999999996E-6" x="2.548E-5" g1="0.0" b1="2.4299999999999997" g2="0.0" b2="2.4299999999999997" voltageLevelId1="VL-1131" bus1="BUS-1131" connectableBus1="BUS-1131" voltageLevelId2="VL-298" bus2="BUS-298" connectableBus2="BUS-298" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="272.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="272.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="272.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="272.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="272.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="272.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1385-297#0" r="1.2839999999999999E-5" x="9.56E-5" g1="0.0" b1="1.9" g2="0.0" b2="1.9" voltageLevelId1="VL-1385" bus1="BUS-1385" connectableBus1="BUS-1385" voltageLevelId2="VL-297" bus2="BUS-297" connectableBus2="BUS-297" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="335.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="335.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="335.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="335.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="335.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="335.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1385-297#1" r="9.09E-6" x="8.79E-5" g1="0.0" b1="1.95" g2="0.0" b2="1.95" voltageLevelId1="VL-1385" bus1="BUS-1385" connectableBus1="BUS-1385" voltageLevelId2="VL-297" bus2="BUS-297" connectableBus2="BUS-297" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="833.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="833.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="833.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="833.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="833.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="833.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1502-297" r="5.330000000000001E-6" x="5.096E-5" g1="0.0" b1="1.24" g2="0.0" b2="1.24" voltageLevelId1="VL-1502" bus1="BUS-1502" connectableBus1="BUS-1502" voltageLevelId2="VL-297" bus2="BUS-297" connectableBus2="BUS-297" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-623-299" r="2.77E-6" x="2.618E-5" g1="0.0" b1="3.465" g2="0.0" b2="3.465" voltageLevelId1="VL-622" bus1="BUS-623" connectableBus1="BUS-623" voltageLevelId2="VL-299" bus2="BUS-299" connectableBus2="BUS-299" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="921.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="921.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="921.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="921.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="921.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="921.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-435-303" r="7.802E-5" x="5.244399999999999E-4" g1="0.0" b1="5.09" g2="0.0" b2="5.09" voltageLevelId1="VL-435" bus1="BUS-435" connectableBus1="BUS-435" voltageLevelId2="VL-303" bus2="BUS-303" connectableBus2="BUS-303" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="401.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="401.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="401.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="401.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="401.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="401.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-794-303" r="3.101E-5" x="2.0563000000000002E-4" g1="0.0" b1="1.925" g2="0.0" b2="1.925" voltageLevelId1="VL-794" bus1="BUS-794" connectableBus1="BUS-794" voltageLevelId2="VL-303" bus2="BUS-303" connectableBus2="BUS-303" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1057-303" r="3.761E-5" x="2.5235E-4" g1="0.0" b1="2.2800000000000002" g2="0.0" b2="2.2800000000000002" voltageLevelId1="VL-1057" bus1="BUS-1057" connectableBus1="BUS-1057" voltageLevelId2="VL-303" bus2="BUS-303" connectableBus2="BUS-303" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1413-303" r="8.889E-5" x="3.2197000000000004E-4" g1="0.0" b1="2.685" g2="0.0" b2="2.685" voltageLevelId1="VL-1413" bus1="BUS-1413" connectableBus1="BUS-1413" voltageLevelId2="VL-303" bus2="BUS-303" connectableBus2="BUS-303" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="357.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="357.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="357.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="357.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="357.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="357.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-435-303#0" r="1.442E-4" x="7.176299999999999E-4" g1="0.0" b1="6.455" g2="0.0" b2="6.455" voltageLevelId1="VL-435" bus1="BUS-435" connectableBus1="BUS-435" voltageLevelId2="VL-303" bus2="BUS-303" connectableBus2="BUS-303" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="372.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="372.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="372.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="372.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="372.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="372.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-739-304" r="3.81E-6" x="7.008E-5" g1="0.0" b1="10.395" g2="0.0" b2="10.395" voltageLevelId1="VL-739" bus1="BUS-739" connectableBus1="BUS-739" voltageLevelId2="VL-304" bus2="BUS-304" connectableBus2="BUS-304" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-739-305" r="3.7399999999999998E-6" x="6.434E-5" g1="0.0" b1="11.045" g2="0.0" b2="11.045" voltageLevelId1="VL-739" bus1="BUS-739" connectableBus1="BUS-739" voltageLevelId2="VL-305" bus2="BUS-305" connectableBus2="BUS-305" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-801-306" r="1.679E-5" x="1.7284E-4" g1="0.0" b1="2.91" g2="0.0" b2="2.91" voltageLevelId1="VL-801" bus1="BUS-801" connectableBus1="BUS-801" voltageLevelId2="VL-306" bus2="BUS-306" connectableBus2="BUS-306" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-801-306#0" r="1.501E-5" x="1.8568000000000002E-4" g1="0.0" b1="2.81" g2="0.0" b2="2.81" voltageLevelId1="VL-801" bus1="BUS-801" connectableBus1="BUS-801" voltageLevelId2="VL-306" bus2="BUS-306" connectableBus2="BUS-306" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-734-307" r="7.9E-6" x="5.345E-5" g1="0.0" b1="1.77" g2="0.0" b2="1.77" voltageLevelId1="VL-734" bus1="BUS-734" connectableBus1="BUS-734" voltageLevelId2="VL-307" bus2="BUS-307" connectableBus2="BUS-307" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-759-307" r="2.5500000000000003E-5" x="1.7083999999999998E-4" g1="0.0" b1="1.545" g2="0.0" b2="1.545" voltageLevelId1="VL-759" bus1="BUS-759" connectableBus1="BUS-759" voltageLevelId2="VL-307" bus2="BUS-307" connectableBus2="BUS-307" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-734-307#0" r="7.45E-6" x="5.047E-5" g1="0.0" b1="1.745" g2="0.0" b2="1.745" voltageLevelId1="VL-734" bus1="BUS-734" connectableBus1="BUS-734" voltageLevelId2="VL-307" bus2="BUS-307" connectableBus2="BUS-307" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-550-308" r="7.41E-6" x="9.716000000000001E-5" g1="0.0" b1="16.75" g2="0.0" b2="16.75" voltageLevelId1="VL-550" bus1="BUS-550" connectableBus1="BUS-550" voltageLevelId2="VL-307" bus2="BUS-308" connectableBus2="BUS-308" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1386-308" r="4.22E-6" x="4.709E-5" g1="0.0" b1="4.765" g2="0.0" b2="4.765" voltageLevelId1="VL-1386" bus1="BUS-1386" connectableBus1="BUS-1386" voltageLevelId2="VL-307" bus2="BUS-308" connectableBus2="BUS-308" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1774.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1774.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1774.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1774.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1774.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1774.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-550-308#0" r="7.41E-6" x="9.709000000000001E-5" g1="0.0" b1="16.75" g2="0.0" b2="16.75" voltageLevelId1="VL-550" bus1="BUS-550" connectableBus1="BUS-550" voltageLevelId2="VL-307" bus2="BUS-308" connectableBus2="BUS-308" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1386-308#0" r="4.22E-6" x="4.758E-5" g1="0.0" b1="4.765" g2="0.0" b2="4.765" voltageLevelId1="VL-1386" bus1="BUS-1386" connectableBus1="BUS-1386" voltageLevelId2="VL-307" bus2="BUS-308" connectableBus2="BUS-308" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1774.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1774.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1774.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1774.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1774.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1774.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1386-308#1" r="6.44E-6" x="5.0350000000000004E-5" g1="0.0" b1="5.56" g2="0.0" b2="5.56" voltageLevelId1="VL-1386" bus1="BUS-1386" connectableBus1="BUS-1386" voltageLevelId2="VL-307" bus2="BUS-308" connectableBus2="BUS-308" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1397.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1397.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1397.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1397.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1397.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1397.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-854-309" r="4.514E-5" x="2.9863000000000003E-4" g1="0.0" b1="5.48" g2="0.0" b2="5.48" voltageLevelId1="VL-854" bus1="BUS-854" connectableBus1="BUS-854" voltageLevelId2="VL-309" bus2="BUS-309" connectableBus2="BUS-309" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="439.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="439.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="439.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="439.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="439.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="439.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1337-311" r="1.4E-7" x="2.08E-6" g1="0.0" b1="0.29" g2="0.0" b2="0.29" voltageLevelId1="VL-1336" bus1="BUS-1337" connectableBus1="BUS-1337" voltageLevelId2="VL-311" bus2="BUS-311" connectableBus2="BUS-311" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1337-310" r="2.1E-7" x="2.42E-6" g1="0.0" b1="0.43499999999999994" g2="0.0" b2="0.43499999999999994" voltageLevelId1="VL-1336" bus1="BUS-1337" connectableBus1="BUS-1337" voltageLevelId2="VL-310" bus2="BUS-310" connectableBus2="BUS-310" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-516-312" r="2.402E-5" x="1.5149E-4" g1="0.0" b1="2.91" g2="0.0" b2="2.91" voltageLevelId1="VL-516" bus1="BUS-516" connectableBus1="BUS-516" voltageLevelId2="VL-312" bus2="BUS-312" connectableBus2="BUS-312" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="472.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="472.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="472.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="472.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="472.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="472.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-667-312" r="8.89E-6" x="5.333E-5" g1="0.0" b1="0.505" g2="0.0" b2="0.505" voltageLevelId1="VL-667" bus1="BUS-667" connectableBus1="BUS-667" voltageLevelId2="VL-312" bus2="BUS-312" connectableBus2="BUS-312" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="473.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="473.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="473.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="473.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="473.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="473.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-619-313" r="7.51E-6" x="4.978E-5" g1="0.0" b1="0.455" g2="0.0" b2="0.455" voltageLevelId1="VL-619" bus1="BUS-619" connectableBus1="BUS-619" voltageLevelId2="VL-313" bus2="BUS-313" connectableBus2="BUS-313" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-767-313" r="1.738E-5" x="1.1694E-4" g1="0.0" b1="1.065" g2="0.0" b2="1.065" voltageLevelId1="VL-767" bus1="BUS-767" connectableBus1="BUS-767" voltageLevelId2="VL-313" bus2="BUS-313" connectableBus2="BUS-313" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-619-313#0" r="6.52E-6" x="4.346E-5" g1="0.0" b1="0.40499999999999997" g2="0.0" b2="0.40499999999999997" voltageLevelId1="VL-619" bus1="BUS-619" connectableBus1="BUS-619" voltageLevelId2="VL-313" bus2="BUS-313" connectableBus2="BUS-313" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-427-314" r="5.93E-6" x="2.667E-5" g1="0.0" b1="0.255" g2="0.0" b2="0.255" voltageLevelId1="VL-427" bus1="BUS-427" connectableBus1="BUS-427" voltageLevelId2="VL-314" bus2="BUS-314" connectableBus2="BUS-314" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="374.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="374.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="374.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="374.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="374.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="374.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-427-315" r="5.91E-6" x="2.68E-5" g1="0.0" b1="0.22999999999999998" g2="0.0" b2="0.22999999999999998" voltageLevelId1="VL-427" bus1="BUS-427" connectableBus1="BUS-427" voltageLevelId2="VL-315" bus2="BUS-315" connectableBus2="BUS-315" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="432.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="432.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="432.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="432.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="432.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="432.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-999-316" r="9.72E-6" x="1.2113E-4" g1="0.0" b1="8.18" g2="0.0" b2="8.18" voltageLevelId1="VL-431" bus1="BUS-999" connectableBus1="BUS-999" voltageLevelId2="VL-316" bus2="BUS-316" connectableBus2="BUS-316" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1786.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1786.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1786.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1786.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1786.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1786.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-442-317" r="3.477E-5" x="2.3249E-4" g1="0.0" b1="2.125" g2="0.0" b2="2.125" voltageLevelId1="VL-442" bus1="BUS-442" connectableBus1="BUS-442" voltageLevelId2="VL-317" bus2="BUS-317" connectableBus2="BUS-317" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="416.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="416.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="416.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="416.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="416.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="416.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-610-317" r="6.341E-5" x="4.2232E-4" g1="0.0" b1="3.9" g2="0.0" b2="3.9" voltageLevelId1="VL-610" bus1="BUS-610" connectableBus1="BUS-610" voltageLevelId2="VL-317" bus2="BUS-317" connectableBus2="BUS-317" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="415.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="415.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="415.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="415.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="415.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="415.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1449-319" r="4.5000000000000003E-7" x="8.9E-7" g1="0.0" b1="0.034999999999999996" g2="0.0" b2="0.034999999999999996" voltageLevelId1="VL-1449" bus1="BUS-1449" connectableBus1="BUS-1449" voltageLevelId2="VL-319" bus2="BUS-319" connectableBus2="BUS-319"/>
    <iidm:line id="LINE-359-320" r="2.601E-5" x="1.7284E-4" g1="0.0" b1="1.6199999999999999" g2="0.0" b2="1.6199999999999999" voltageLevelId1="VL-359" bus1="BUS-359" connectableBus1="BUS-359" voltageLevelId2="VL-320" bus2="BUS-320" connectableBus2="BUS-320" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1427-320" r="8.257E-5" x="3.6427000000000003E-4" g1="0.0" b1="2.91" g2="0.0" b2="2.91" voltageLevelId1="VL-1427" bus1="BUS-1427" connectableBus1="BUS-1427" voltageLevelId2="VL-320" bus2="BUS-320" connectableBus2="BUS-320" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="379.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="379.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="379.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="379.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="379.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="379.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-658-321" r="1.857E-5" x="1.4460999999999999E-4" g1="0.0" b1="2.405" g2="0.0" b2="2.405" voltageLevelId1="VL-657" bus1="BUS-658" connectableBus1="BUS-658" voltageLevelId2="VL-321" bus2="BUS-321" connectableBus2="BUS-321" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="376.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="376.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="376.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="376.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="376.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="376.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1364-321" r="3.202E-5" x="3.0828999999999996E-4" g1="0.0" b1="5.82" g2="0.0" b2="5.82" voltageLevelId1="VL-1363" bus1="BUS-1364" connectableBus1="BUS-1364" voltageLevelId2="VL-321" bus2="BUS-321" connectableBus2="BUS-321" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="376.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="376.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="376.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="376.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="376.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="376.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-708-323" r="6.0049999999999996E-5" x="2.878E-4" g1="0.0" b1="2.48" g2="0.0" b2="2.48" voltageLevelId1="VL-708" bus1="BUS-708" connectableBus1="BUS-708" voltageLevelId2="VL-323" bus2="BUS-323" connectableBus2="BUS-323" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="370.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="370.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="370.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="370.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="370.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="370.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-841-323" r="3.595E-5" x="1.7600000000000002E-4" g1="0.0" b1="1.47" g2="0.0" b2="1.47" voltageLevelId1="VL-841" bus1="BUS-841" connectableBus1="BUS-841" voltageLevelId2="VL-323" bus2="BUS-323" connectableBus2="BUS-323" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="354.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="354.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="354.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="354.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="354.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="354.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1405-324" r="2.133E-5" x="1.4756E-4" g1="0.0" b1="1.47" g2="0.0" b2="1.47" voltageLevelId1="VL-1405" bus1="BUS-1405" connectableBus1="BUS-1405" voltageLevelId2="VL-324" bus2="BUS-324" connectableBus2="BUS-324"/>
    <iidm:line id="LINE-1030-325" r="6.42E-5" x="4.3852E-4" g1="0.0" b1="4.15" g2="0.0" b2="4.15" voltageLevelId1="VL-1030" bus1="BUS-1030" connectableBus1="BUS-1030" voltageLevelId2="VL-325" bus2="BUS-325" connectableBus2="BUS-325" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="391.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="391.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="391.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="391.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="391.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="391.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1193-325" r="3.002E-5" x="2.0226999999999997E-4" g1="0.0" b1="1.925" g2="0.0" b2="1.925" voltageLevelId1="VL-1193" bus1="BUS-1193" connectableBus1="BUS-1193" voltageLevelId2="VL-325" bus2="BUS-325" connectableBus2="BUS-325" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="391.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="391.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="391.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="391.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="391.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="391.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1044-326" r="8.9E-7" x="7.51E-6" g1="0.0" b1="3.95" g2="0.0" b2="3.95" voltageLevelId1="VL-1044" bus1="BUS-1044" connectableBus1="BUS-1044" voltageLevelId2="VL-326" bus2="BUS-326" connectableBus2="BUS-326" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="426.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="426.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="426.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="426.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="426.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="426.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-361-328" r="3.477E-5" x="1.8074E-4" g1="0.0" b1="1.52" g2="0.0" b2="1.52" voltageLevelId1="VL-360" bus1="BUS-361" connectableBus1="BUS-361" voltageLevelId2="VL-327" bus2="BUS-328" connectableBus2="BUS-328" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="311.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="311.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="311.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="311.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="311.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="311.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-825-328" r="3.141E-5" x="1.5526E-4" g1="0.0" b1="1.34" g2="0.0" b2="1.34" voltageLevelId1="VL-825" bus1="BUS-825" connectableBus1="BUS-825" voltageLevelId2="VL-327" bus2="BUS-328" connectableBus2="BUS-328" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="253.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="253.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="253.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="253.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="253.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="253.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-941-328" r="2.3699999999999998E-6" x="1.541E-5" g1="0.0" b1="0.455" g2="0.0" b2="0.455" voltageLevelId1="VL-941" bus1="BUS-941" connectableBus1="BUS-941" voltageLevelId2="VL-327" bus2="BUS-328" connectableBus2="BUS-328" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="420.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="420.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-616-329" r="1.086E-5" x="6.42E-5" g1="0.0" b1="0.605" g2="0.0" b2="0.605" voltageLevelId1="VL-616" bus1="BUS-616" connectableBus1="BUS-616" voltageLevelId2="VL-329" bus2="BUS-329" connectableBus2="BUS-329" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="455.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="455.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="455.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="455.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="455.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="455.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-760-329" r="4.464E-5" x="2.1452E-4" g1="0.0" b1="1.925" g2="0.0" b2="1.925" voltageLevelId1="VL-760" bus1="BUS-760" connectableBus1="BUS-760" voltageLevelId2="VL-329" bus2="BUS-329" connectableBus2="BUS-329" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="255.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="255.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="255.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="255.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="255.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="255.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-703-330" r="1.58E-6" x="4.7399999999999995E-6" g1="0.0" b1="2.53" g2="0.0" b2="2.53" voltageLevelId1="VL-703" bus1="BUS-703" connectableBus1="BUS-703" voltageLevelId2="VL-330" bus2="BUS-330" connectableBus2="BUS-330" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="278.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="278.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="278.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="278.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="278.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="278.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-848-330" r="1.9799999999999997E-6" x="7.699999999999999E-6" g1="0.0" b1="4.859999999999999" g2="0.0" b2="4.859999999999999" voltageLevelId1="VL-848" bus1="BUS-848" connectableBus1="BUS-848" voltageLevelId2="VL-330" bus2="BUS-330" connectableBus2="BUS-330" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="311.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="311.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="311.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="311.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="311.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="311.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1451-331" r="1.6E-7" x="9.899999999999998E-7" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-1451" bus1="BUS-1451" connectableBus1="BUS-1451" voltageLevelId2="VL-331" bus2="BUS-331" connectableBus2="BUS-331" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1450-332" r="1.6E-7" x="9.899999999999998E-7" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-1450" bus1="BUS-1450" connectableBus1="BUS-1450" voltageLevelId2="VL-332" bus2="BUS-332" connectableBus2="BUS-332" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1109-333" r="5.5310000000000004E-5" x="3.7214999999999997E-4" g1="0.0" b1="3.39" g2="0.0" b2="3.39" voltageLevelId1="VL-1108" bus1="BUS-1109" connectableBus1="BUS-1109" voltageLevelId2="VL-333" bus2="BUS-333" connectableBus2="BUS-333" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1298-2072" r="4.365E-5" x="2.9491E-4" g1="0.0" b1="2.685" g2="0.0" b2="2.685" voltageLevelId1="VL-1298" bus1="BUS-1298" connectableBus1="BUS-1298" voltageLevelId2="VL-2072" bus2="BUS-2072" connectableBus2="BUS-2072" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1109-2072" r="5.452E-5" x="3.6365000000000003E-4" g1="0.0" b1="3.34" g2="0.0" b2="3.34" voltageLevelId1="VL-1108" bus1="BUS-1109" connectableBus1="BUS-1109" voltageLevelId2="VL-2072" bus2="BUS-2072" connectableBus2="BUS-2072" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-427-334" r="3.002E-5" x="1.4163E-4" g1="0.0" b1="1.265" g2="0.0" b2="1.265" voltageLevelId1="VL-427" bus1="BUS-427" connectableBus1="BUS-427" voltageLevelId2="VL-334" bus2="BUS-334" connectableBus2="BUS-334" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="432.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="432.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="432.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="432.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="432.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="432.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-555-334" r="1.778E-5" x="9.837000000000001E-5" g1="0.0" b1="1.24" g2="0.0" b2="1.24" voltageLevelId1="VL-555" bus1="BUS-555" connectableBus1="BUS-555" voltageLevelId2="VL-334" bus2="BUS-334" connectableBus2="BUS-334" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="432.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="432.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="432.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="432.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="432.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="432.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-435-335" r="5.491E-5" x="3.7076E-4" g1="0.0" b1="3.29" g2="0.0" b2="3.29" voltageLevelId1="VL-435" bus1="BUS-435" connectableBus1="BUS-435" voltageLevelId2="VL-335" bus2="BUS-335" connectableBus2="BUS-335" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="535.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="535.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="535.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="535.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="535.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="535.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1201-335" r="4.54E-6" x="3.2E-5" g1="0.0" b1="0.255" g2="0.0" b2="0.255" voltageLevelId1="VL-1201" bus1="BUS-1201" connectableBus1="BUS-1201" voltageLevelId2="VL-335" bus2="BUS-335" connectableBus2="BUS-335" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1452-335" r="8.3E-6" x="5.669E-5" g1="0.0" b1="0.555" g2="0.0" b2="0.555" voltageLevelId1="VL-1452" bus1="BUS-1452" connectableBus1="BUS-1452" voltageLevelId2="VL-335" bus2="BUS-335" connectableBus2="BUS-335" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-435-335#0" r="5.4120000000000004E-5" x="3.6543E-4" g1="0.0" b1="3.29" g2="0.0" b2="3.29" voltageLevelId1="VL-435" bus1="BUS-435" connectableBus1="BUS-435" voltageLevelId2="VL-335" bus2="BUS-335" connectableBus2="BUS-335" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-435-335#1" r="5.432E-5" x="3.6543E-4" g1="0.0" b1="3.29" g2="0.0" b2="3.29" voltageLevelId1="VL-435" bus1="BUS-435" connectableBus1="BUS-435" voltageLevelId2="VL-335" bus2="BUS-335" connectableBus2="BUS-335" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1010-340" r="8.77E-5" x="2.6489E-4" g1="0.0" b1="2.175" g2="0.0" b2="2.175" voltageLevelId1="VL-1010" bus1="BUS-1010" connectableBus1="BUS-1010" voltageLevelId2="VL-340" bus2="BUS-340" connectableBus2="BUS-340"/>
    <iidm:line id="LINE-1159-340" r="9.68E-6" x="3.516E-5" g1="0.0" b1="0.305" g2="0.0" b2="0.305" voltageLevelId1="VL-1159" bus1="BUS-1159" connectableBus1="BUS-1159" voltageLevelId2="VL-340" bus2="BUS-340" connectableBus2="BUS-340"/>
    <iidm:line id="LINE-1531-340" r="8.099000000000001E-5" x="2.8247E-4" g1="0.0" b1="2.33" g2="0.0" b2="2.33" voltageLevelId1="VL-1531" bus1="BUS-1531" connectableBus1="BUS-1531" voltageLevelId2="VL-340" bus2="BUS-340" connectableBus2="BUS-340"/>
    <iidm:line id="LINE-988-340" r="1.521E-5" x="7.21E-5" g1="0.0" b1="0.605" g2="0.0" b2="0.605" voltageLevelId1="VL-988" bus1="BUS-988" connectableBus1="BUS-988" voltageLevelId2="VL-340" bus2="BUS-340" connectableBus2="BUS-340" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="270.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="270.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="270.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="270.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="270.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="270.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-484-341" r="1.38E-6" x="5.73E-6" g1="0.0" b1="3.495" g2="0.0" b2="3.495" voltageLevelId1="VL-484" bus1="BUS-484" connectableBus1="BUS-484" voltageLevelId2="VL-341" bus2="BUS-341" connectableBus2="BUS-341" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="259.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="259.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="259.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="259.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="259.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="259.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-892-343" r="1.9799999999999997E-6" x="7.3099999999999995E-6" g1="0.0" b1="32.35" g2="0.0" b2="32.35" voltageLevelId1="VL-892" bus1="BUS-892" connectableBus1="BUS-892" voltageLevelId2="VL-343" bus2="BUS-343" connectableBus2="BUS-343" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="420.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="420.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-955-343" r="6.52E-6" x="2.3509999999999997E-5" g1="0.0" b1="25.615" g2="0.0" b2="25.615" voltageLevelId1="VL-955" bus1="BUS-955" connectableBus1="BUS-955" voltageLevelId2="VL-343" bus2="BUS-343" connectableBus2="BUS-343" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="288.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="288.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="288.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="288.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="288.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="288.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1482-343" r="5.93E-6" x="5.649E-5" g1="0.0" b1="1.115" g2="0.0" b2="1.115" voltageLevelId1="VL-1482" bus1="BUS-1482" connectableBus1="BUS-1482" voltageLevelId2="VL-343" bus2="BUS-343" connectableBus2="BUS-343" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="656.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="656.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="656.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="656.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="656.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="656.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-892-343#0" r="1.8200000000000002E-6" x="6.220000000000001E-6" g1="0.0" b1="27.794999999999998" g2="0.0" b2="27.794999999999998" voltageLevelId1="VL-892" bus1="BUS-892" connectableBus1="BUS-892" voltageLevelId2="VL-343" bus2="BUS-343" connectableBus2="BUS-343" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="420.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="420.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-955-343#0" r="6.52E-6" x="2.37E-5" g1="0.0" b1="25.665" g2="0.0" b2="25.665" voltageLevelId1="VL-955" bus1="BUS-955" connectableBus1="BUS-955" voltageLevelId2="VL-343" bus2="BUS-343" connectableBus2="BUS-343" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="288.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="288.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="288.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="288.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="288.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="288.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1481-343" r="6.12E-6" x="5.669E-5" g1="0.0" b1="1.39" g2="0.0" b2="1.39" voltageLevelId1="VL-1481" bus1="BUS-1481" connectableBus1="BUS-1481" voltageLevelId2="VL-343" bus2="BUS-343" connectableBus2="BUS-343" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-892-343#1" r="2.3699999999999998E-6" x="2.114E-5" g1="0.0" b1="9.77" g2="0.0" b2="9.77" voltageLevelId1="VL-892" bus1="BUS-892" connectableBus1="BUS-892" voltageLevelId2="VL-343" bus2="BUS-343" connectableBus2="BUS-343" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="426.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="426.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="426.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="426.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="426.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="426.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1469-343" r="2.17E-6" x="2.054E-5" g1="0.0" b1="0.985" g2="0.0" b2="0.985" voltageLevelId1="VL-1469" bus1="BUS-1469" connectableBus1="BUS-1469" voltageLevelId2="VL-343" bus2="BUS-343" connectableBus2="BUS-343" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1470-343" r="2.17E-6" x="2.035E-5" g1="0.0" b1="0.735" g2="0.0" b2="0.735" voltageLevelId1="VL-1470" bus1="BUS-1470" connectableBus1="BUS-1470" voltageLevelId2="VL-343" bus2="BUS-343" connectableBus2="BUS-343" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-981-345" r="2.8700000000000003E-5" x="1.7709E-4" g1="0.0" b1="1.67" g2="0.0" b2="1.67" voltageLevelId1="VL-981" bus1="BUS-981" connectableBus1="BUS-981" voltageLevelId2="VL-345" bus2="BUS-345" connectableBus2="BUS-345" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="455.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="455.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="455.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="455.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="455.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="455.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1456-346" r="2.015E-5" x="1.2879E-4" g1="0.0" b1="1.2149999999999999" g2="0.0" b2="1.2149999999999999" voltageLevelId1="VL-1456" bus1="BUS-1456" connectableBus1="BUS-1456" voltageLevelId2="VL-345" bus2="BUS-346" connectableBus2="BUS-346" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="296.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="296.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="296.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="296.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="296.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="296.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-557-345" r="4.82E-5" x="3.119E-4" g1="0.0" b1="2.8850000000000002" g2="0.0" b2="2.8850000000000002" voltageLevelId1="VL-557" bus1="BUS-557" connectableBus1="BUS-557" voltageLevelId2="VL-345" bus2="BUS-345" connectableBus2="BUS-345" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="296.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="296.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="296.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="296.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="296.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="296.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-559-347" r="5.289999999999999E-6" x="8.085E-5" g1="0.0" b1="12.49" g2="0.0" b2="12.49" voltageLevelId1="VL-558" bus1="BUS-559" connectableBus1="BUS-559" voltageLevelId2="VL-345" bus2="BUS-347" connectableBus2="BUS-347" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-882-347" r="1.142E-5" x="1.4569E-4" g1="0.0" b1="19.275000000000002" g2="0.0" b2="19.275000000000002" voltageLevelId1="VL-882" bus1="BUS-882" connectableBus1="BUS-882" voltageLevelId2="VL-345" bus2="BUS-347" connectableBus2="BUS-347" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1746.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1746.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1746.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1746.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1746.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1746.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-607-348" r="2.884E-5" x="1.9358E-4" g1="0.0" b1="3.5700000000000003" g2="0.0" b2="3.5700000000000003" voltageLevelId1="VL-607" bus1="BUS-607" connectableBus1="BUS-607" voltageLevelId2="VL-348" bus2="BUS-348" connectableBus2="BUS-348" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-990-348" r="4.978E-5" x="2.4514000000000003E-4" g1="0.0" b1="2.175" g2="0.0" b2="2.175" voltageLevelId1="VL-990" bus1="BUS-990" connectableBus1="BUS-990" voltageLevelId2="VL-348" bus2="BUS-348" connectableBus2="BUS-348" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="383.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="383.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="383.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="383.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="383.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="383.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1031-348" r="1.5328E-4" x="0.0010226200000000001" g1="0.0" b1="9.515" g2="0.0" b2="9.515" voltageLevelId1="VL-1031" bus1="BUS-1031" connectableBus1="BUS-1031" voltageLevelId2="VL-348" bus2="BUS-348" connectableBus2="BUS-348" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1224-348" r="5.5310000000000004E-5" x="2.7969999999999997E-4" g1="0.0" b1="2.835" g2="0.0" b2="2.835" voltageLevelId1="VL-1224" bus1="BUS-1224" connectableBus1="BUS-1224" voltageLevelId2="VL-348" bus2="BUS-348" connectableBus2="BUS-348" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="357.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="357.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="357.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="357.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="357.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="357.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1515-348" r="1.067E-5" x="7.289E-5" g1="0.0" b1="2.4299999999999997" g2="0.0" b2="2.4299999999999997" voltageLevelId1="VL-1515" bus1="BUS-1515" connectableBus1="BUS-1515" voltageLevelId2="VL-348" bus2="BUS-348" connectableBus2="BUS-348" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-338-348" r="5.9E-7" x="8.89E-6" g1="0.0" b1="0.15" g2="0.0" b2="0.15" voltageLevelId1="VL-338" bus1="BUS-338" connectableBus1="BUS-338" voltageLevelId2="VL-348" bus2="BUS-348" connectableBus2="BUS-348" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-990-348#0" r="2.805E-5" x="1.9002000000000003E-4" g1="0.0" b1="1.825" g2="0.0" b2="1.825" voltageLevelId1="VL-990" bus1="BUS-990" connectableBus1="BUS-990" voltageLevelId2="VL-348" bus2="BUS-348" connectableBus2="BUS-348" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1488-348" r="1.027E-5" x="6.775E-5" g1="0.0" b1="0.605" g2="0.0" b2="0.605" voltageLevelId1="VL-1488" bus1="BUS-1488" connectableBus1="BUS-1488" voltageLevelId2="VL-348" bus2="BUS-348" connectableBus2="BUS-348" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-336-348" r="7.9E-7" x="8.3E-6" g1="0.0" b1="0.1" g2="0.0" b2="0.1" voltageLevelId1="VL-336" bus1="BUS-336" connectableBus1="BUS-336" voltageLevelId2="VL-348" bus2="BUS-348" connectableBus2="BUS-348" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-337-348" r="5.9E-7" x="6.52E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-337" bus1="BUS-337" connectableBus1="BUS-337" voltageLevelId2="VL-348" bus2="BUS-348" connectableBus2="BUS-348" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-436-350" r="3.1020000000000005E-5" x="3.1524000000000005E-4" g1="0.0" b1="41.010000000000005" g2="0.0" b2="41.010000000000005" voltageLevelId1="VL-435" bus1="BUS-436" connectableBus1="BUS-436" voltageLevelId2="VL-348" bus2="BUS-350" connectableBus2="BUS-350" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-742-350" r="1.168E-5" x="1.1767E-4" g1="0.0" b1="15.09" g2="0.0" b2="15.09" voltageLevelId1="VL-741" bus1="BUS-742" connectableBus1="BUS-742" voltageLevelId2="VL-348" bus2="BUS-350" connectableBus2="BUS-350" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-436-350#0" r="3.13E-5" x="3.1724000000000005E-4" g1="0.0" b1="41.010000000000005" g2="0.0" b2="41.010000000000005" voltageLevelId1="VL-435" bus1="BUS-436" connectableBus1="BUS-436" voltageLevelId2="VL-348" bus2="BUS-350" connectableBus2="BUS-350" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-743-350" r="1.163E-5" x="1.1728E-4" g1="0.0" b1="15.09" g2="0.0" b2="15.09" voltageLevelId1="VL-741" bus1="BUS-743" connectableBus1="BUS-743" voltageLevelId2="VL-348" bus2="BUS-350" connectableBus2="BUS-350" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-786-350" r="4.905E-5" x="4.9964E-4" g1="0.0" b1="65.05" g2="0.0" b2="65.05" voltageLevelId1="VL-786" bus1="BUS-786" connectableBus1="BUS-786" voltageLevelId2="VL-348" bus2="BUS-350" connectableBus2="BUS-350" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-339-350" r="2.1E-7" x="2.49E-6" g1="0.0" b1="0.29" g2="0.0" b2="0.29" voltageLevelId1="VL-339" bus1="BUS-339" connectableBus1="BUS-339" voltageLevelId2="VL-348" bus2="BUS-350" connectableBus2="BUS-350" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="921.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="921.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="921.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="921.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="921.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="921.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-352-351" r="1.027E-5" x="4.7210000000000004E-5" g1="0.0" b1="0.40499999999999997" g2="0.0" b2="0.40499999999999997" voltageLevelId1="VL-352" bus1="BUS-352" connectableBus1="BUS-352" voltageLevelId2="VL-351" bus2="BUS-351" connectableBus2="BUS-351" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="354.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="354.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="354.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="354.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="354.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="354.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-836-351" r="1.027E-5" x="4.899E-5" g1="0.0" b1="0.455" g2="0.0" b2="0.455" voltageLevelId1="VL-836" bus1="BUS-836" connectableBus1="BUS-836" voltageLevelId2="VL-351" bus2="BUS-351" connectableBus2="BUS-351" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="408.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="408.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="408.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="408.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="408.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="408.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-826-352" r="2.548E-5" x="1.2346E-4" g1="0.0" b1="1.015" g2="0.0" b2="1.015" voltageLevelId1="VL-826" bus1="BUS-826" connectableBus1="BUS-826" voltageLevelId2="VL-352" bus2="BUS-352" connectableBus2="BUS-352" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="405.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="405.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="405.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="405.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="405.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="405.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-365-353" r="4.7210000000000004E-5" x="3.1348E-4" g1="0.0" b1="2.935" g2="0.0" b2="2.935" voltageLevelId1="VL-365" bus1="BUS-365" connectableBus1="BUS-365" voltageLevelId2="VL-353" bus2="BUS-353" connectableBus2="BUS-353" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="434.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="434.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="434.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="434.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="434.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="434.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1363-353" r="3.556E-5" x="2.3585E-4" g1="0.0" b1="2.175" g2="0.0" b2="2.175" voltageLevelId1="VL-1363" bus1="BUS-1363" connectableBus1="BUS-1363" voltageLevelId2="VL-353" bus2="BUS-353" connectableBus2="BUS-353" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="416.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="416.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="416.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="416.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="416.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="416.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-473-354" r="1.56E-5" x="1.039E-4" g1="0.0" b1="0.96" g2="0.0" b2="0.96" voltageLevelId1="VL-473" bus1="BUS-473" connectableBus1="BUS-473" voltageLevelId2="VL-354" bus2="BUS-354" connectableBus2="BUS-354" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-547-354" r="1.084E-5" x="5.0860000000000004E-5" g1="0.0" b1="0.555" g2="0.0" b2="0.555" voltageLevelId1="VL-547" bus1="BUS-547" connectableBus1="BUS-547" voltageLevelId2="VL-354" bus2="BUS-354" connectableBus2="BUS-354" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="361.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="361.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="361.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="361.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="361.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="361.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-898-354" r="2.153E-5" x="1.2978E-4" g1="0.0" b1="1.2149999999999999" g2="0.0" b2="1.2149999999999999" voltageLevelId1="VL-898" bus1="BUS-898" connectableBus1="BUS-898" voltageLevelId2="VL-354" bus2="BUS-354" connectableBus2="BUS-354" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="454.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="454.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="454.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="454.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="454.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="454.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-547-354#0" r="1.1000000000000001E-5" x="4.978E-5" g1="0.0" b1="0.7100000000000001" g2="0.0" b2="0.7100000000000001" voltageLevelId1="VL-547" bus1="BUS-547" connectableBus1="BUS-547" voltageLevelId2="VL-354" bus2="BUS-354" connectableBus2="BUS-354" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="353.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="353.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="353.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="353.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="353.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="353.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-898-354#0" r="2.173E-5" x="1.3017E-4" g1="0.0" b1="1.2149999999999999" g2="0.0" b2="1.2149999999999999" voltageLevelId1="VL-898" bus1="BUS-898" connectableBus1="BUS-898" voltageLevelId2="VL-354" bus2="BUS-354" connectableBus2="BUS-354" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="454.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="454.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="454.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="454.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="454.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="454.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1454-355" r="1.58E-6" x="6.91E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-1454" bus1="BUS-1454" connectableBus1="BUS-1454" voltageLevelId2="VL-355" bus2="BUS-355" connectableBus2="BUS-355" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="274.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="274.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="274.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="274.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="274.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="274.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-858-356" r="2.5439999999999997E-5" x="2.0150000000000002E-4" g1="0.0" b1="1.7399999999999998" g2="0.0" b2="1.7399999999999998" voltageLevelId1="VL-858" bus1="BUS-858" connectableBus1="BUS-858" voltageLevelId2="VL-356" bus2="BUS-356" connectableBus2="BUS-356" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="561.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="561.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="561.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="561.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="561.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="561.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1239-356" r="3.727E-5" x="2.8836E-4" g1="0.0" b1="2.635" g2="0.0" b2="2.635" voltageLevelId1="VL-1239" bus1="BUS-1239" connectableBus1="BUS-1239" voltageLevelId2="VL-356" bus2="BUS-356" connectableBus2="BUS-356" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="562.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="562.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="562.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="562.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="562.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="562.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-382-357" r="3.5E-7" x="5.12E-6" g1="0.0" b1="0.72" g2="0.0" b2="0.72" voltageLevelId1="VL-382" bus1="BUS-382" connectableBus1="BUS-382" voltageLevelId2="VL-357" bus2="BUS-357" connectableBus2="BUS-357" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1382.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1382.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1382.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1382.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1382.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1382.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1008-357" r="1.887E-5" x="1.9088000000000002E-4" g1="0.0" b1="24.69" g2="0.0" b2="24.69" voltageLevelId1="VL-1008" bus1="BUS-1008" connectableBus1="BUS-1008" voltageLevelId2="VL-357" bus2="BUS-357" connectableBus2="BUS-357" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1611.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1611.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1611.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1611.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1611.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1611.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1271-357" r="1.579E-5" x="1.5089999999999998E-4" g1="0.0" b1="20.435" g2="0.0" b2="20.435" voltageLevelId1="VL-1269" bus1="BUS-1271" connectableBus1="BUS-1271" voltageLevelId2="VL-357" bus2="BUS-357" connectableBus2="BUS-357" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1611.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1611.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1611.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1611.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1611.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1611.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1320-357" r="9.489999999999999E-6" x="9.342E-5" g1="0.0" b1="12.13" g2="0.0" b2="12.13" voltageLevelId1="VL-1311" bus1="BUS-1320" connectableBus1="BUS-1320" voltageLevelId2="VL-357" bus2="BUS-357" connectableBus2="BUS-357" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1611.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1611.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1611.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1611.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1611.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1611.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-381-357" r="3.5E-7" x="5.060000000000001E-6" g1="0.0" b1="0.72" g2="0.0" b2="0.72" voltageLevelId1="VL-381" bus1="BUS-381" connectableBus1="BUS-381" voltageLevelId2="VL-357" bus2="BUS-357" connectableBus2="BUS-357" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1382.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1382.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1382.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1382.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1382.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1382.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1008-357#0" r="1.874E-5" x="1.8953999999999998E-4" g1="0.0" b1="24.55" g2="0.0" b2="24.55" voltageLevelId1="VL-1008" bus1="BUS-1008" connectableBus1="BUS-1008" voltageLevelId2="VL-357" bus2="BUS-357" connectableBus2="BUS-357" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1611.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1611.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1611.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1611.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1611.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1611.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1320-357#0" r="9.7E-6" x="9.536E-5" g1="0.0" b1="12.42" g2="0.0" b2="12.42" voltageLevelId1="VL-1311" bus1="BUS-1320" connectableBus1="BUS-1320" voltageLevelId2="VL-357" bus2="BUS-357" connectableBus2="BUS-357" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1611.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1611.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1611.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1611.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1611.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1611.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-383-357" r="3.5E-7" x="5.469999999999999E-6" g1="0.0" b1="0.72" g2="0.0" b2="0.72" voltageLevelId1="VL-383" bus1="BUS-383" connectableBus1="BUS-383" voltageLevelId2="VL-357" bus2="BUS-357" connectableBus2="BUS-357" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1382.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1382.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1382.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1382.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1382.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1382.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1320-357#1" r="9.7E-6" x="9.536E-5" g1="0.0" b1="12.42" g2="0.0" b2="12.42" voltageLevelId1="VL-1311" bus1="BUS-1320" connectableBus1="BUS-1320" voltageLevelId2="VL-357" bus2="BUS-357" connectableBus2="BUS-357" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1611.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1611.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1611.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1611.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1611.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1611.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-384-357" r="3.5E-7" x="5.469999999999999E-6" g1="0.0" b1="0.72" g2="0.0" b2="0.72" voltageLevelId1="VL-384" bus1="BUS-384" connectableBus1="BUS-384" voltageLevelId2="VL-357" bus2="BUS-357" connectableBus2="BUS-357" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1382.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1382.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1382.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1382.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1382.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1382.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1455-358" r="8.69E-6" x="6.025E-5" g1="0.0" b1="0.505" g2="0.0" b2="0.505" voltageLevelId1="VL-1455" bus1="BUS-1455" connectableBus1="BUS-1455" voltageLevelId2="VL-358" bus2="BUS-358" connectableBus2="BUS-358" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="502.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="502.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="502.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="502.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="502.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="502.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-478-361" r="1.027E-5" x="6.677E-5" g1="0.0" b1="0.605" g2="0.0" b2="0.605" voltageLevelId1="VL-478" bus1="BUS-478" connectableBus1="BUS-478" voltageLevelId2="VL-360" bus2="BUS-361" connectableBus2="BUS-361" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="488.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="488.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="488.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="488.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="488.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="488.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-601-360" r="9.521E-5" x="6.423700000000001E-4" g1="0.0" b1="6.075" g2="0.0" b2="6.075" voltageLevelId1="VL-601" bus1="BUS-601" connectableBus1="BUS-601" voltageLevelId2="VL-360" bus2="BUS-360" connectableBus2="BUS-360" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="375.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="375.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="375.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="375.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="375.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="375.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-825-361" r="2.133E-5" x="2.3348E-4" g1="0.0" b1="3.2399999999999998" g2="0.0" b2="3.2399999999999998" voltageLevelId1="VL-825" bus1="BUS-825" connectableBus1="BUS-825" voltageLevelId2="VL-360" bus2="BUS-361" connectableBus2="BUS-361" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="502.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="502.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="502.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="502.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="502.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="502.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-941-362" r="2.232E-5" x="7.802E-5" g1="0.0" b1="0.7100000000000001" g2="0.0" b2="0.7100000000000001" voltageLevelId1="VL-941" bus1="BUS-941" connectableBus1="BUS-941" voltageLevelId2="VL-362" bus2="BUS-362" connectableBus2="BUS-362" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="287.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="287.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="287.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="287.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="287.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="287.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1137-360" r="5.93E-6" x="2.588E-5" g1="0.0" b1="0.8099999999999999" g2="0.0" b2="0.8099999999999999" voltageLevelId1="VL-1137" bus1="BUS-1137" connectableBus1="BUS-1137" voltageLevelId2="VL-360" bus2="BUS-360" connectableBus2="BUS-360" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="261.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="261.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="261.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="261.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="261.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="261.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1166-360" r="2.0000000000000002E-7" x="1.5803E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1166" bus1="BUS-1166" connectableBus1="BUS-1166" voltageLevelId2="VL-360" bus2="BUS-360" connectableBus2="BUS-360" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="287.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="287.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="287.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="287.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="287.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="287.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1182-361" r="1.778E-5" x="1.6355999999999999E-4" g1="0.0" b1="2.025" g2="0.0" b2="2.025" voltageLevelId1="VL-1182" bus1="BUS-1182" connectableBus1="BUS-1182" voltageLevelId2="VL-360" bus2="BUS-361" connectableBus2="BUS-361" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="502.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="502.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="502.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="502.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="502.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="502.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1258-361" r="1.1694E-4" x="7.8657E-4" g1="0.0" b1="7.595000000000001" g2="0.0" b2="7.595000000000001" voltageLevelId1="VL-1257" bus1="BUS-1258" connectableBus1="BUS-1258" voltageLevelId2="VL-360" bus2="BUS-361" connectableBus2="BUS-361" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="375.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="375.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="375.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="375.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="375.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="375.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1531-361" r="2.3699999999999998E-6" x="1.56E-5" g1="0.0" b1="0.7100000000000001" g2="0.0" b2="0.7100000000000001" voltageLevelId1="VL-1531" bus1="BUS-1531" connectableBus1="BUS-1531" voltageLevelId2="VL-360" bus2="BUS-361" connectableBus2="BUS-361"/>
    <iidm:line id="LINE-478-360" r="1.027E-5" x="6.657E-5" g1="0.0" b1="0.605" g2="0.0" b2="0.605" voltageLevelId1="VL-478" bus1="BUS-478" connectableBus1="BUS-478" voltageLevelId2="VL-360" bus2="BUS-360" connectableBus2="BUS-360" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="464.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="464.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="464.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="464.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="464.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="464.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-988-360" r="4.7600000000000005E-5" x="2.2499000000000003E-4" g1="0.0" b1="1.875" g2="0.0" b2="1.875" voltageLevelId1="VL-988" bus1="BUS-988" connectableBus1="BUS-988" voltageLevelId2="VL-360" bus2="BUS-360" connectableBus2="BUS-360" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="333.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="333.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="333.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="333.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="333.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="333.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1166-362" r="2.0000000000000002E-7" x="1.9799999999999997E-6" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1166" bus1="BUS-1166" connectableBus1="BUS-1166" voltageLevelId2="VL-362" bus2="BUS-362" connectableBus2="BUS-362"/>
    <iidm:line id="LINE-1343-363" r="4.62E-6" x="6.438E-5" g1="0.0" b1="8.445" g2="0.0" b2="8.445" voltageLevelId1="VL-1343" bus1="BUS-1343" connectableBus1="BUS-1343" voltageLevelId2="VL-360" bus2="BUS-363" connectableBus2="BUS-363" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1842.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1842.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1842.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1842.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1842.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1842.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1343-363#0" r="4.62E-6" x="6.434E-5" g1="0.0" b1="8.445" g2="0.0" b2="8.445" voltageLevelId1="VL-1343" bus1="BUS-1343" connectableBus1="BUS-1343" voltageLevelId2="VL-360" bus2="BUS-363" connectableBus2="BUS-363" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1842.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1842.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1842.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1842.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1842.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1842.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-527-364" r="3.234E-5" x="1.923E-4" g1="0.0" b1="1.825" g2="0.0" b2="1.825" voltageLevelId1="VL-527" bus1="BUS-527" connectableBus1="BUS-527" voltageLevelId2="VL-364" bus2="BUS-364" connectableBus2="BUS-364" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="410.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="410.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="410.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="410.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="410.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="410.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-557-364" r="1.9951E-4" x="7.1546E-4" g1="0.0" b1="5.72" g2="0.0" b2="5.72" voltageLevelId1="VL-557" bus1="BUS-557" connectableBus1="BUS-557" voltageLevelId2="VL-364" bus2="BUS-364" connectableBus2="BUS-364"/>
    <iidm:line id="LINE-933-364" r="1.6E-4" x="5.3472E-4" g1="0.0" b1="4.305" g2="0.0" b2="4.305" voltageLevelId1="VL-933" bus1="BUS-933" connectableBus1="BUS-933" voltageLevelId2="VL-364" bus2="BUS-364" connectableBus2="BUS-364"/>
    <iidm:line id="LINE-996-365" r="5.4720000000000005E-5" x="3.7727999999999997E-4" g1="0.0" b1="3.5450000000000004" g2="0.0" b2="3.5450000000000004" voltageLevelId1="VL-996" bus1="BUS-996" connectableBus1="BUS-996" voltageLevelId2="VL-365" bus2="BUS-365" connectableBus2="BUS-365" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="411.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="411.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="411.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="411.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="411.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="411.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1268-365" r="9.68E-6" x="6.38E-5" g1="0.0" b1="0.555" g2="0.0" b2="0.555" voltageLevelId1="VL-1268" bus1="BUS-1268" connectableBus1="BUS-1268" voltageLevelId2="VL-365" bus2="BUS-365" connectableBus2="BUS-365" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="399.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="399.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="399.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="399.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="399.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="399.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1499-365" r="5.669E-5" x="2.5639E-4" g1="0.0" b1="2.2800000000000002" g2="0.0" b2="2.2800000000000002" voltageLevelId1="VL-1499" bus1="BUS-1499" connectableBus1="BUS-1499" voltageLevelId2="VL-365" bus2="BUS-365" connectableBus2="BUS-365" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="333.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="333.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="333.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="333.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="333.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="333.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-657-366" r="8.2196E-4" x="0.0017144400000000002" g1="0.0" b1="2.4299999999999997" g2="0.0" b2="2.4299999999999997" voltageLevelId1="VL-657" bus1="BUS-657" connectableBus1="BUS-657" voltageLevelId2="VL-366" bus2="BUS-366" connectableBus2="BUS-366"/>
    <iidm:line id="LINE-605-367" r="2.825E-5" x="1.8765E-4" g1="0.0" b1="1.745" g2="0.0" b2="1.745" voltageLevelId1="VL-430" bus1="BUS-605" connectableBus1="BUS-605" voltageLevelId2="VL-367" bus2="BUS-367" connectableBus2="BUS-367" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-722-367" r="4.7399999999999995E-6" x="3.101E-5" g1="0.0" b1="0.305" g2="0.0" b2="0.305" voltageLevelId1="VL-722" bus1="BUS-722" connectableBus1="BUS-722" voltageLevelId2="VL-367" bus2="BUS-367" connectableBus2="BUS-367" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1420-367" r="1.73E-5" x="1.154E-4" g1="0.0" b1="1.065" g2="0.0" b2="1.065" voltageLevelId1="VL-1420" bus1="BUS-1420" connectableBus1="BUS-1420" voltageLevelId2="VL-367" bus2="BUS-367" connectableBus2="BUS-367" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="566.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="566.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="566.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="566.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="566.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="566.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1420-367#0" r="1.719E-5" x="1.1496E-4" g1="0.0" b1="1.4449999999999998" g2="0.0" b2="1.4449999999999998" voltageLevelId1="VL-1420" bus1="BUS-1420" connectableBus1="BUS-1420" voltageLevelId2="VL-367" bus2="BUS-367" connectableBus2="BUS-367" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="368.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="368.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="368.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="368.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="368.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="368.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-533-368" r="1.3471999999999998E-4" x="6.737799999999999E-4" g1="0.0" b1="6.075" g2="0.0" b2="6.075" voltageLevelId1="VL-533" bus1="BUS-533" connectableBus1="BUS-533" voltageLevelId2="VL-368" bus2="BUS-368" connectableBus2="BUS-368" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1106-368" r="4.563E-5" x="2.448E-4" g1="0.0" b1="2.125" g2="0.0" b2="2.125" voltageLevelId1="VL-1106" bus1="BUS-1106" connectableBus1="BUS-1106" voltageLevelId2="VL-368" bus2="BUS-368" connectableBus2="BUS-368" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1433-368" r="1.0627E-4" x="4.5511000000000005E-4" g1="0.0" b1="3.7449999999999997" g2="0.0" b2="3.7449999999999997" voltageLevelId1="VL-1433" bus1="BUS-1433" connectableBus1="BUS-1433" voltageLevelId2="VL-368" bus2="BUS-368" connectableBus2="BUS-368" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="302.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="302.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="302.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="302.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="302.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="302.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1501-368" r="9.798E-5" x="4.5747999999999996E-4" g1="0.0" b1="4.075" g2="0.0" b2="4.075" voltageLevelId1="VL-1501" bus1="BUS-1501" connectableBus1="BUS-1501" voltageLevelId2="VL-368" bus2="BUS-368" connectableBus2="BUS-368" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="337.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="337.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="337.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="337.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="337.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="337.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1519-368" r="1.1674E-4" x="5.3096E-4" g1="0.0" b1="4.605" g2="0.0" b2="4.605" voltageLevelId1="VL-1519" bus1="BUS-1519" connectableBus1="BUS-1519" voltageLevelId2="VL-368" bus2="BUS-368" connectableBus2="BUS-368" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="331.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="331.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="331.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="331.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="331.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="331.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-890-369" r="8.12E-6" x="6.277999999999999E-5" g1="0.0" b1="6.3549999999999995" g2="0.0" b2="6.3549999999999995" voltageLevelId1="VL-890" bus1="BUS-890" connectableBus1="BUS-890" voltageLevelId2="VL-368" bus2="BUS-369" connectableBus2="BUS-369" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1397.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1397.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1397.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1397.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1397.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1397.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1080-369" r="1.797E-5" x="1.9272E-4" g1="0.0" b1="21.08" g2="0.0" b2="21.08" voltageLevelId1="VL-1079" bus1="BUS-1080" connectableBus1="BUS-1080" voltageLevelId2="VL-368" bus2="BUS-369" connectableBus2="BUS-369" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1711.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1711.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1711.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1711.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1711.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1711.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1365-369" r="3.8310000000000004E-5" x="2.9281E-4" g1="0.0" b1="29.599999999999998" g2="0.0" b2="29.599999999999998" voltageLevelId1="VL-1363" bus1="BUS-1365" connectableBus1="BUS-1365" voltageLevelId2="VL-368" bus2="BUS-369" connectableBus2="BUS-369" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1307.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1307.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1307.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1307.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1307.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1307.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-573-371" r="1.9799999999999997E-6" x="1.6E-5" g1="0.0" b1="8.1" g2="0.0" b2="8.1" voltageLevelId1="VL-573" bus1="BUS-573" connectableBus1="BUS-573" voltageLevelId2="VL-371" bus2="BUS-371" connectableBus2="BUS-371" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="434.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="434.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="434.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="434.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="434.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="434.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1133-371" r="4.54E-6" x="1.1059999999999999E-5" g1="0.0" b1="5.01" g2="0.0" b2="5.01" voltageLevelId1="VL-1133" bus1="BUS-1133" connectableBus1="BUS-1133" voltageLevelId2="VL-371" bus2="BUS-371" connectableBus2="BUS-371" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="268.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="268.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="268.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="268.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="268.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="268.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1294-370" r="3.16E-6" x="9.479999999999999E-6" g1="0.0" b1="5.47" g2="0.0" b2="5.47" voltageLevelId1="VL-1294" bus1="BUS-1294" connectableBus1="BUS-1294" voltageLevelId2="VL-370" bus2="BUS-370" connectableBus2="BUS-370" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="268.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="268.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="268.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="268.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="268.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="268.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-559-372" r="7.699999999999999E-6" x="1.1178E-4" g1="0.0" b1="15.6" g2="0.0" b2="15.6" voltageLevelId1="VL-558" bus1="BUS-559" connectableBus1="BUS-559" voltageLevelId2="VL-372" bus2="BUS-372" connectableBus2="BUS-372" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1974.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1974.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1974.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1974.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1974.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1974.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-623-372" r="8.8E-6" x="1.2722000000000002E-4" g1="0.0" b1="16.46" g2="0.0" b2="16.46" voltageLevelId1="VL-622" bus1="BUS-623" connectableBus1="BUS-623" voltageLevelId2="VL-372" bus2="BUS-372" connectableBus2="BUS-372" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2200.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2200.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2200.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2200.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2200.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2200.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1242-372" r="3.1199999999999998E-6" x="4.467E-5" g1="0.0" b1="5.775" g2="0.0" b2="5.775" voltageLevelId1="VL-1242" bus1="BUS-1242" connectableBus1="BUS-1242" voltageLevelId2="VL-372" bus2="BUS-372" connectableBus2="BUS-372" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2200.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2200.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2200.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2200.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2200.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2200.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-559-373" r="7.709999999999999E-6" x="1.1192E-4" g1="0.0" b1="14.549999999999999" g2="0.0" b2="14.549999999999999" voltageLevelId1="VL-558" bus1="BUS-559" connectableBus1="BUS-559" voltageLevelId2="VL-373" bus2="BUS-373" connectableBus2="BUS-373" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1842.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1842.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1842.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1842.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1842.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1842.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1243-373" r="3.1199999999999998E-6" x="4.467E-5" g1="0.0" b1="5.775" g2="0.0" b2="5.775" voltageLevelId1="VL-1243" bus1="BUS-1243" connectableBus1="BUS-1243" voltageLevelId2="VL-373" bus2="BUS-373" connectableBus2="BUS-373" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2200.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2200.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2200.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2200.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2200.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2200.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-512-374" r="2.0000000000000002E-7" x="1.9799999999999997E-6" g1="0.0" b1="0.15" g2="0.0" b2="0.15" voltageLevelId1="VL-512" bus1="BUS-512" connectableBus1="BUS-512" voltageLevelId2="VL-374" bus2="BUS-374" connectableBus2="BUS-374"/>
    <iidm:line id="LINE-1274-375" r="1.78E-6" x="6.32E-6" g1="0.0" b1="3.9" g2="0.0" b2="3.9" voltageLevelId1="VL-1274" bus1="BUS-1274" connectableBus1="BUS-1274" voltageLevelId2="VL-375" bus2="BUS-375" connectableBus2="BUS-375" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="370.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="370.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="370.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="370.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="370.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="370.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-660-377" r="7.699999999999999E-6" x="5.195E-5" g1="0.0" b1="0.455" g2="0.0" b2="0.455" voltageLevelId1="VL-660" bus1="BUS-660" connectableBus1="BUS-660" voltageLevelId2="VL-377" bus2="BUS-377" connectableBus2="BUS-377" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="545.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="545.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="545.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="545.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="545.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="545.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1026-377" r="5.5299999999999996E-6" x="3.6939999999999995E-5" g1="0.0" b1="0.7849999999999999" g2="0.0" b2="0.7849999999999999" voltageLevelId1="VL-1026" bus1="BUS-1026" connectableBus1="BUS-1026" voltageLevelId2="VL-377" bus2="BUS-377" connectableBus2="BUS-377" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="435.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="435.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="435.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="435.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="435.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="435.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
