    <iidm:line id="LINE-1117-377" r="5.14E-6" x="1.007E-5" g1="0.0" b1="7.495" g2="0.0" b2="7.495" voltageLevelId1="VL-1117" bus1="BUS-1117" connectableBus1="BUS-1117" voltageLevelId2="VL-377" bus2="BUS-377" connectableBus2="BUS-377"/>
    <iidm:line id="LINE-1358-377" r="1.679E-5" x="8.295999999999999E-5" g1="0.0" b1="0.76" g2="0.0" b2="0.76" voltageLevelId1="VL-1358" bus1="BUS-1358" connectableBus1="BUS-1358" voltageLevelId2="VL-377" bus2="BUS-377" connectableBus2="BUS-377" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="432.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="432.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="432.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="432.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="432.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="432.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1420-377" r="2.548E-5" x="1.6968000000000002E-4" g1="0.0" b1="1.5699999999999998" g2="0.0" b2="1.5699999999999998" voltageLevelId1="VL-1420" bus1="BUS-1420" connectableBus1="BUS-1420" voltageLevelId2="VL-377" bus2="BUS-377" connectableBus2="BUS-377" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="566.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="566.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="566.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="566.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="566.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="566.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-660-377#0" r="7.3099999999999995E-6" x="4.938E-5" g1="0.0" b1="0.455" g2="0.0" b2="0.455" voltageLevelId1="VL-660" bus1="BUS-660" connectableBus1="BUS-660" voltageLevelId2="VL-377" bus2="BUS-377" connectableBus2="BUS-377" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1026-377#0" r="5.330000000000001E-6" x="3.635E-5" g1="0.0" b1="0.305" g2="0.0" b2="0.305" voltageLevelId1="VL-1026" bus1="BUS-1026" connectableBus1="BUS-1026" voltageLevelId2="VL-377" bus2="BUS-377" connectableBus2="BUS-377" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="566.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="566.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="566.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="566.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="566.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="566.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1116-377" r="4.94E-6" x="1.007E-5" g1="0.0" b1="7.4399999999999995" g2="0.0" b2="7.4399999999999995" voltageLevelId1="VL-1116" bus1="BUS-1116" connectableBus1="BUS-1116" voltageLevelId2="VL-377" bus2="BUS-377" connectableBus2="BUS-377"/>
    <iidm:line id="LINE-530-378" r="5.14E-6" x="1.185E-5" g1="0.0" b1="3.595" g2="0.0" b2="3.595" voltageLevelId1="VL-530" bus1="BUS-530" connectableBus1="BUS-530" voltageLevelId2="VL-378" bus2="BUS-378" connectableBus2="BUS-378"/>
    <iidm:line id="LINE-574-379" r="1.38E-6" x="5.73E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-574" bus1="BUS-574" connectableBus1="BUS-574" voltageLevelId2="VL-379" bus2="BUS-379" connectableBus2="BUS-379" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="329.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="329.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="329.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="329.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="329.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="329.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-752-380" r="6.32E-6" x="4.168E-5" g1="0.0" b1="0.40499999999999997" g2="0.0" b2="0.40499999999999997" voltageLevelId1="VL-752" bus1="BUS-752" connectableBus1="BUS-752" voltageLevelId2="VL-380" bus2="BUS-380" connectableBus2="BUS-380" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1456-385" r="2.0000000000000002E-7" x="1.9799999999999997E-6" g1="0.0" b1="0.15" g2="0.0" b2="0.15" voltageLevelId1="VL-1456" bus1="BUS-1456" connectableBus1="BUS-1456" voltageLevelId2="VL-385" bus2="BUS-385" connectableBus2="BUS-385" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="354.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="354.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="354.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="354.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="354.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="354.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-397-386" r="4.0E-6" x="1.2440000000000001E-5" g1="0.0" b1="0.02" g2="0.0" b2="0.02" voltageLevelId1="VL-396" bus1="BUS-397" connectableBus1="BUS-397" voltageLevelId2="VL-386" bus2="BUS-386" connectableBus2="BUS-386"/>
    <iidm:line id="LINE-467-386" r="1.9956000000000002E-4" x="6.04E-4" g1="0.0" b1="0.9900000000000001" g2="0.0" b2="0.9900000000000001" voltageLevelId1="VL-467" bus1="BUS-467" connectableBus1="BUS-467" voltageLevelId2="VL-386" bus2="BUS-386" connectableBus2="BUS-386"/>
    <iidm:line id="LINE-1113-386" r="1.7467E-4" x="6.3733E-4" g1="0.0" b1="1.08" g2="0.0" b2="1.08" voltageLevelId1="VL-1113" bus1="BUS-1113" connectableBus1="BUS-1113" voltageLevelId2="VL-386" bus2="BUS-386" connectableBus2="BUS-386"/>
    <iidm:line id="LINE-1485-387" r="1.2329999999999999E-5" x="8.227E-5" g1="0.0" b1="0.735" g2="0.0" b2="0.735" voltageLevelId1="VL-1485" bus1="BUS-1485" connectableBus1="BUS-1485" voltageLevelId2="VL-387" bus2="BUS-387" connectableBus2="BUS-387" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="525.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="525.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="525.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="525.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="525.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="525.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-598-388" r="3.911E-5" x="2.7062E-4" g1="0.0" b1="2.4299999999999997" g2="0.0" b2="2.4299999999999997" voltageLevelId1="VL-598" bus1="BUS-598" connectableBus1="BUS-598" voltageLevelId2="VL-388" bus2="BUS-388" connectableBus2="BUS-388" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="438.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="438.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="438.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="438.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="438.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="438.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-854-388" r="7.1100000000000005E-6" x="6.894E-5" g1="0.0" b1="1.115" g2="0.0" b2="1.115" voltageLevelId1="VL-854" bus1="BUS-854" connectableBus1="BUS-854" voltageLevelId2="VL-388" bus2="BUS-388" connectableBus2="BUS-388" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="865.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="865.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="865.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="865.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="865.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="865.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-865-388" r="7.012E-5" x="3.0617E-4" g1="0.0" b1="2.555" g2="0.0" b2="2.555" voltageLevelId1="VL-865" bus1="BUS-865" connectableBus1="BUS-865" voltageLevelId2="VL-388" bus2="BUS-388" connectableBus2="BUS-388" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="455.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="455.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="455.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="455.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="455.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="455.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1322-388" r="7.639E-5" x="5.154199999999999E-4" g1="0.0" b1="11.455" g2="0.0" b2="11.455" voltageLevelId1="VL-1322" bus1="BUS-1322" connectableBus1="BUS-1322" voltageLevelId2="VL-388" bus2="BUS-388" connectableBus2="BUS-388" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="502.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="502.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="502.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="502.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="502.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="502.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-443-390" r="2.597E-5" x="3.4126999999999996E-4" g1="0.0" b1="59.06" g2="0.0" b2="59.06" voltageLevelId1="VL-442" bus1="BUS-443" connectableBus1="BUS-443" voltageLevelId2="VL-388" bus2="BUS-390" connectableBus2="BUS-390" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2280.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2280.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2280.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2280.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2280.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2280.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-963-390" r="2.999E-5" x="3.3655999999999996E-4" g1="0.0" b1="33.645" g2="0.0" b2="33.645" voltageLevelId1="VL-963" bus1="BUS-963" connectableBus1="BUS-963" voltageLevelId2="VL-388" bus2="BUS-390" connectableBus2="BUS-390" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1559.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1559.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1559.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1559.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1559.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1559.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1150-390" r="1.302E-5" x="1.3172E-4" g1="0.0" b1="17.04" g2="0.0" b2="17.04" voltageLevelId1="VL-1149" bus1="BUS-1150" connectableBus1="BUS-1150" voltageLevelId2="VL-388" bus2="BUS-390" connectableBus2="BUS-390" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1727.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1727.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1727.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1727.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1727.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1727.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-443-390#0" r="2.597E-5" x="3.4126999999999996E-4" g1="0.0" b1="58.91499999999999" g2="0.0" b2="58.91499999999999" voltageLevelId1="VL-442" bus1="BUS-443" connectableBus1="BUS-443" voltageLevelId2="VL-388" bus2="BUS-390" connectableBus2="BUS-390" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2280.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2280.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2280.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2280.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2280.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2280.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-857-390" r="2.56E-6" x="2.7009999999999997E-5" g1="0.0" b1="3.465" g2="0.0" b2="3.465" voltageLevelId1="VL-854" bus1="BUS-857" connectableBus1="BUS-857" voltageLevelId2="VL-388" bus2="BUS-390" connectableBus2="BUS-390" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1150-390#0" r="1.309E-5" x="1.3255E-4" g1="0.0" b1="17.185" g2="0.0" b2="17.185" voltageLevelId1="VL-1149" bus1="BUS-1150" connectableBus1="BUS-1150" voltageLevelId2="VL-388" bus2="BUS-390" connectableBus2="BUS-390" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1727.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1727.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1727.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1727.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1727.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1727.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1360-391" r="2.765E-5" x="1.8429999999999998E-4" g1="0.0" b1="1.72" g2="0.0" b2="1.72" voltageLevelId1="VL-1360" bus1="BUS-1360" connectableBus1="BUS-1360" voltageLevelId2="VL-391" bus2="BUS-391" connectableBus2="BUS-391" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-601-392" r="2.114E-5" x="1.2662E-4" g1="0.0" b1="1.165" g2="0.0" b2="1.165" voltageLevelId1="VL-601" bus1="BUS-601" connectableBus1="BUS-601" voltageLevelId2="VL-392" bus2="BUS-392" connectableBus2="BUS-392" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="374.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="374.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="374.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="374.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="374.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="374.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1437-392" r="5.950000000000001E-6" x="4.024E-5" g1="0.0" b1="0.40499999999999997" g2="0.0" b2="0.40499999999999997" voltageLevelId1="VL-1437" bus1="BUS-1437" connectableBus1="BUS-1437" voltageLevelId2="VL-392" bus2="BUS-392" connectableBus2="BUS-392" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="503.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="503.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="503.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="503.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="503.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="503.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-602-393" r="1.264E-5" x="8.415000000000001E-5" g1="0.0" b1="0.76" g2="0.0" b2="0.76" voltageLevelId1="VL-602" bus1="BUS-602" connectableBus1="BUS-602" voltageLevelId2="VL-393" bus2="BUS-393" connectableBus2="BUS-393" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="433.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="433.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="433.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="433.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="433.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="433.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1835-395" r="7.3099999999999995E-6" x="1.383E-5" g1="0.0" b1="9.264999999999999" g2="0.0" b2="9.264999999999999" voltageLevelId1="VL-1835" bus1="BUS-1835" connectableBus1="BUS-1835" voltageLevelId2="VL-395" bus2="BUS-395" connectableBus2="BUS-395"/>
    <iidm:line id="LINE-420-398" r="5.867E-5" x="3.9190000000000004E-4" g1="0.0" b1="4.15" g2="0.0" b2="4.15" voltageLevelId1="VL-420" bus1="BUS-420" connectableBus1="BUS-420" voltageLevelId2="VL-398" bus2="BUS-398" connectableBus2="BUS-398" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="448.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="448.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="448.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="448.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="448.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="448.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1466-398" r="3.812E-5" x="2.5482E-4" g1="0.0" b1="2.33" g2="0.0" b2="2.33" voltageLevelId1="VL-1466" bus1="BUS-1466" connectableBus1="BUS-1466" voltageLevelId2="VL-398" bus2="BUS-398" connectableBus2="BUS-398" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="356.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="356.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="356.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="356.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="356.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="356.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1058-399" r="3.16E-5" x="2.1017E-4" g1="0.0" b1="1.875" g2="0.0" b2="1.875" voltageLevelId1="VL-1058" bus1="BUS-1058" connectableBus1="BUS-1058" voltageLevelId2="VL-399" bus2="BUS-399" connectableBus2="BUS-399" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="528.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="528.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="528.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="528.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="528.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="528.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1079-399" r="4.612E-5" x="3.0706E-4" g1="0.0" b1="2.735" g2="0.0" b2="2.735" voltageLevelId1="VL-1079" bus1="BUS-1079" connectableBus1="BUS-1079" voltageLevelId2="VL-399" bus2="BUS-399" connectableBus2="BUS-399" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="524.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="524.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="524.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="524.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="524.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="524.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1090-401" r="1.38E-6" x="1.363E-5" g1="0.0" b1="10.125" g2="0.0" b2="10.125" voltageLevelId1="VL-1090" bus1="BUS-1090" connectableBus1="BUS-1090" voltageLevelId2="VL-401" bus2="BUS-401" connectableBus2="BUS-401"/>
    <iidm:line id="LINE-1090-400" r="1.58E-6" x="1.323E-5" g1="0.0" b1="9.11" g2="0.0" b2="9.11" voltageLevelId1="VL-1090" bus1="BUS-1090" connectableBus1="BUS-1090" voltageLevelId2="VL-400" bus2="BUS-400" connectableBus2="BUS-400"/>
    <iidm:line id="LINE-520-402" r="5.590000000000001E-6" x="1.024E-5" g1="0.0" b1="3.6450000000000005" g2="0.0" b2="3.6450000000000005" voltageLevelId1="VL-520" bus1="BUS-520" connectableBus1="BUS-520" voltageLevelId2="VL-402" bus2="BUS-402" connectableBus2="BUS-402"/>
    <iidm:line id="LINE-1164-403" r="2.92E-6" x="2.5379999999999998E-5" g1="0.0" b1="12.73" g2="0.0" b2="12.73" voltageLevelId1="VL-1164" bus1="BUS-1164" connectableBus1="BUS-1164" voltageLevelId2="VL-403" bus2="BUS-403" connectableBus2="BUS-403" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="409.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="409.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="409.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="409.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="409.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="409.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1348-404" r="6.32E-6" x="4.306E-5" g1="0.0" b1="0.40499999999999997" g2="0.0" b2="0.40499999999999997" voltageLevelId1="VL-1348" bus1="BUS-1348" connectableBus1="BUS-1348" voltageLevelId2="VL-404" bus2="BUS-404" connectableBus2="BUS-404" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="566.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="566.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="566.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="566.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="566.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="566.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-964-405" r="1.2440000000000001E-5" x="8.415000000000001E-5" g1="0.0" b1="1.545" g2="0.0" b2="1.545" voltageLevelId1="VL-964" bus1="BUS-964" connectableBus1="BUS-964" voltageLevelId2="VL-405" bus2="BUS-405" connectableBus2="BUS-405" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1169-405" r="2.114E-5" x="1.4241999999999998E-4" g1="0.0" b1="2.4299999999999997" g2="0.0" b2="2.4299999999999997" voltageLevelId1="VL-1169" bus1="BUS-1169" connectableBus1="BUS-1169" voltageLevelId2="VL-405" bus2="BUS-405" connectableBus2="BUS-405" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1393-407" r="1.719E-5" x="8.0E-5" g1="0.0" b1="0.66" g2="0.0" b2="0.66" voltageLevelId1="VL-1393" bus1="BUS-1393" connectableBus1="BUS-1393" voltageLevelId2="VL-407" bus2="BUS-407" connectableBus2="BUS-407" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="274.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="274.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="274.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="274.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="274.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="274.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1427-409" r="6.08E-6" x="4.067E-5" g1="0.0" b1="0.35500000000000004" g2="0.0" b2="0.35500000000000004" voltageLevelId1="VL-1427" bus1="BUS-1427" connectableBus1="BUS-1427" voltageLevelId2="VL-409" bus2="BUS-409" connectableBus2="BUS-409" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="379.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="379.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="379.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="379.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="379.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="379.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1521-409" r="2.054E-5" x="1.3689E-4" g1="0.0" b1="1.265" g2="0.0" b2="1.265" voltageLevelId1="VL-1521" bus1="BUS-1521" connectableBus1="BUS-1521" voltageLevelId2="VL-409" bus2="BUS-409" connectableBus2="BUS-409" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-573-410" r="3.56E-6" x="7.3099999999999995E-6" g1="0.0" b1="2.075" g2="0.0" b2="2.075" voltageLevelId1="VL-573" bus1="BUS-573" connectableBus1="BUS-573" voltageLevelId2="VL-410" bus2="BUS-410" connectableBus2="BUS-410"/>
    <iidm:line id="LINE-413-411" r="2.0000000000000002E-7" x="9.8E-7" g1="0.0" b1="0.555" g2="0.0" b2="0.555" voltageLevelId1="VL-413" bus1="BUS-413" connectableBus1="BUS-413" voltageLevelId2="VL-411" bus2="BUS-411" connectableBus2="BUS-411"/>
    <iidm:line id="LINE-730-412" r="9.68E-6" x="5.906E-5" g1="0.0" b1="3.01" g2="0.0" b2="3.01" voltageLevelId1="VL-729" bus1="BUS-730" connectableBus1="BUS-730" voltageLevelId2="VL-412" bus2="BUS-412" connectableBus2="BUS-412" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="461.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="461.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="461.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="461.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="461.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="461.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-845-412" r="1.331E-5" x="9.015000000000001E-5" g1="0.0" b1="4.53" g2="0.0" b2="4.53" voltageLevelId1="VL-845" bus1="BUS-845" connectableBus1="BUS-845" voltageLevelId2="VL-412" bus2="BUS-412" connectableBus2="BUS-412" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="461.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="461.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="461.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="461.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="461.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="461.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-698-413" r="5.61E-5" x="3.0894E-4" g1="0.0" b1="2.835" g2="0.0" b2="2.835" voltageLevelId1="VL-698" bus1="BUS-698" connectableBus1="BUS-698" voltageLevelId2="VL-413" bus2="BUS-413" connectableBus2="BUS-413" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1404-413" r="3.812E-5" x="2.5383E-4" g1="0.0" b1="2.355" g2="0.0" b2="2.355" voltageLevelId1="VL-1404" bus1="BUS-1404" connectableBus1="BUS-1404" voltageLevelId2="VL-413" bus2="BUS-413" connectableBus2="BUS-413" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1363-414" r="5.2329999999999995E-5" x="2.4413E-4" g1="0.0" b1="2.175" g2="0.0" b2="2.175" voltageLevelId1="VL-1363" bus1="BUS-1363" connectableBus1="BUS-1363" voltageLevelId2="VL-414" bus2="BUS-414" connectableBus2="BUS-414" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="337.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="337.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="337.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="337.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="337.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="337.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1499-414" r="2.252E-5" x="1.0370000000000001E-4" g1="0.0" b1="0.91" g2="0.0" b2="0.91" voltageLevelId1="VL-1499" bus1="BUS-1499" connectableBus1="BUS-1499" voltageLevelId2="VL-414" bus2="BUS-414" connectableBus2="BUS-414" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="333.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="333.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="333.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="333.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="333.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="333.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1364-414" r="3.9699999999999996E-5" x="2.639E-4" g1="0.0" b1="2.685" g2="0.0" b2="2.685" voltageLevelId1="VL-1363" bus1="BUS-1364" connectableBus1="BUS-1364" voltageLevelId2="VL-414" bus2="BUS-414" connectableBus2="BUS-414" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-752-416" r="5.314E-5" x="2.4119E-4" g1="0.0" b1="2.125" g2="0.0" b2="2.125" voltageLevelId1="VL-752" bus1="BUS-752" connectableBus1="BUS-752" voltageLevelId2="VL-416" bus2="BUS-416" connectableBus2="BUS-416" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="384.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="384.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="384.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="384.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="384.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="384.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1314-416" r="3.3979999999999997E-5" x="1.7541E-4" g1="0.0" b1="1.5699999999999998" g2="0.0" b2="1.5699999999999998" voltageLevelId1="VL-1311" bus1="BUS-1314" connectableBus1="BUS-1314" voltageLevelId2="VL-416" bus2="BUS-416" connectableBus2="BUS-416" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="384.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="384.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="384.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="384.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="384.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="384.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-752-416#0" r="5.4120000000000004E-5" x="2.4571E-4" g1="0.0" b1="2.305" g2="0.0" b2="2.305" voltageLevelId1="VL-752" bus1="BUS-752" connectableBus1="BUS-752" voltageLevelId2="VL-416" bus2="BUS-416" connectableBus2="BUS-416" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="384.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="384.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="384.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="384.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="384.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="384.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-279-418" r="1.256E-5" x="8.251E-5" g1="0.0" b1="11.945" g2="0.0" b2="11.945" voltageLevelId1="VL-278" bus1="BUS-279" connectableBus1="BUS-279" voltageLevelId2="VL-418" bus2="BUS-418" connectableBus2="BUS-418" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="375.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="375.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="375.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="375.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="375.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="375.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1334-418" r="1.58E-6" x="6.52E-6" g1="0.0" b1="3.6450000000000005" g2="0.0" b2="3.6450000000000005" voltageLevelId1="VL-1334" bus1="BUS-1334" connectableBus1="BUS-1334" voltageLevelId2="VL-418" bus2="BUS-418" connectableBus2="BUS-418" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1459-419" r="1.047E-5" x="6.973E-5" g1="0.0" b1="0.66" g2="0.0" b2="0.66" voltageLevelId1="VL-1459" bus1="BUS-1459" connectableBus1="BUS-1459" voltageLevelId2="VL-419" bus2="BUS-419" connectableBus2="BUS-419" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="354.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="354.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="354.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="354.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="354.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="354.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-620-420" r="5.393E-5" x="2.9649E-4" g1="0.0" b1="3.19" g2="0.0" b2="3.19" voltageLevelId1="VL-620" bus1="BUS-620" connectableBus1="BUS-620" voltageLevelId2="VL-420" bus2="BUS-420" connectableBus2="BUS-420" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="348.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="348.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="348.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="348.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="348.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="348.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-621-420" r="5.393E-5" x="2.963E-4" g1="0.0" b1="3.19" g2="0.0" b2="3.19" voltageLevelId1="VL-621" bus1="BUS-621" connectableBus1="BUS-621" voltageLevelId2="VL-420" bus2="BUS-420" connectableBus2="BUS-420" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="348.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="348.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="348.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="348.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="348.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="348.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1466-420" r="1.8769999999999998E-5" x="1.2543E-4" g1="0.0" b1="1.72" g2="0.0" b2="1.72" voltageLevelId1="VL-1466" bus1="BUS-1466" connectableBus1="BUS-1466" voltageLevelId2="VL-420" bus2="BUS-420" connectableBus2="BUS-420" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="448.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="448.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="448.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="448.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="448.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="448.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-550-421" r="5.89E-6" x="7.708E-5" g1="0.0" b1="13.139999999999999" g2="0.0" b2="13.139999999999999" voltageLevelId1="VL-550" bus1="BUS-550" connectableBus1="BUS-550" voltageLevelId2="VL-421" bus2="BUS-421" connectableBus2="BUS-421" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1353-421" r="1.15E-5" x="1.1690000000000001E-4" g1="0.0" b1="15.160000000000002" g2="0.0" b2="15.160000000000002" voltageLevelId1="VL-1353" bus1="BUS-1353" connectableBus1="BUS-1353" voltageLevelId2="VL-421" bus2="BUS-421" connectableBus2="BUS-421" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1426-421" r="2.41E-5" x="2.4446E-4" g1="0.0" b1="31.624999999999996" g2="0.0" b2="31.624999999999996" voltageLevelId1="VL-1426" bus1="BUS-1426" connectableBus1="BUS-1426" voltageLevelId2="VL-421" bus2="BUS-421" connectableBus2="BUS-421" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1828.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1828.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1828.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1828.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1828.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1828.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-550-421#0" r="5.89E-6" x="7.708E-5" g1="0.0" b1="13.139999999999999" g2="0.0" b2="13.139999999999999" voltageLevelId1="VL-550" bus1="BUS-550" connectableBus1="BUS-550" voltageLevelId2="VL-421" bus2="BUS-421" connectableBus2="BUS-421" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2389.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2389.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2389.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2389.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2389.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2389.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1353-421#0" r="1.15E-5" x="1.1690000000000001E-4" g1="0.0" b1="15.160000000000002" g2="0.0" b2="15.160000000000002" voltageLevelId1="VL-1353" bus1="BUS-1353" connectableBus1="BUS-1353" voltageLevelId2="VL-421" bus2="BUS-421" connectableBus2="BUS-421" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1386-421" r="1.53E-5" x="1.5526E-4" g1="0.0" b1="20.07" g2="0.0" b2="20.07" voltageLevelId1="VL-1386" bus1="BUS-1386" connectableBus1="BUS-1386" voltageLevelId2="VL-421" bus2="BUS-421" connectableBus2="BUS-421" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1828.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1828.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1828.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1828.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1828.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1828.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-905-422" r="4.464E-5" x="2.9669E-4" g1="0.0" b1="2.735" g2="0.0" b2="2.735" voltageLevelId1="VL-905" bus1="BUS-905" connectableBus1="BUS-905" voltageLevelId2="VL-422" bus2="BUS-422" connectableBus2="BUS-422" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1360-422" r="5.156E-5" x="3.4489E-4" g1="0.0" b1="3.19" g2="0.0" b2="3.19" voltageLevelId1="VL-1360" bus1="BUS-1360" connectableBus1="BUS-1360" voltageLevelId2="VL-422" bus2="BUS-422" connectableBus2="BUS-422" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1322-423" r="8.122000000000001E-5" x="3.6857000000000003E-4" g1="0.0" b1="3.2750000000000004" g2="0.0" b2="3.2750000000000004" voltageLevelId1="VL-1322" bus1="BUS-1322" connectableBus1="BUS-1322" voltageLevelId2="VL-423" bus2="BUS-423" connectableBus2="BUS-423" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="329.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="329.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="329.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="329.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="329.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="329.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1355-423" r="1.1081E-4" x="4.9936E-4" g1="0.0" b1="4.455" g2="0.0" b2="4.455" voltageLevelId1="VL-1355" bus1="BUS-1355" connectableBus1="BUS-1355" voltageLevelId2="VL-423" bus2="BUS-423" connectableBus2="BUS-423" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="265.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="265.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="265.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="265.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="265.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="265.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-619-424" r="3.36E-6" x="2.173E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" voltageLevelId1="VL-619" bus1="BUS-619" connectableBus1="BUS-619" voltageLevelId2="VL-424" bus2="BUS-424" connectableBus2="BUS-424" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-504-425" r="1.56E-5" x="1.0410000000000001E-4" g1="0.0" b1="0.96" g2="0.0" b2="0.96" voltageLevelId1="VL-504" bus1="BUS-504" connectableBus1="BUS-504" voltageLevelId2="VL-425" bus2="BUS-425" connectableBus2="BUS-425" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-583-425" r="1.78E-6" x="1.6590000000000002E-5" g1="0.0" b1="0.305" g2="0.0" b2="0.305" voltageLevelId1="VL-583" bus1="BUS-583" connectableBus1="BUS-583" voltageLevelId2="VL-425" bus2="BUS-425" connectableBus2="BUS-425" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="818.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="818.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="818.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="818.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="818.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="818.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1053-425" r="2.035E-5" x="1.2563E-4" g1="0.0" b1="5.47" g2="0.0" b2="5.47" voltageLevelId1="VL-1053" bus1="BUS-1053" connectableBus1="BUS-1053" voltageLevelId2="VL-425" bus2="BUS-425" connectableBus2="BUS-425" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="378.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="378.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="378.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="378.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="378.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="378.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1060-425" r="2.57E-6" x="1.6590000000000002E-5" g1="0.0" b1="0.15" g2="0.0" b2="0.15" voltageLevelId1="VL-1060" bus1="BUS-1060" connectableBus1="BUS-1060" voltageLevelId2="VL-425" bus2="BUS-425" connectableBus2="BUS-425" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-504-425#0" r="1.4319999999999998E-5" x="9.557E-5" g1="0.0" b1="1.115" g2="0.0" b2="1.115" voltageLevelId1="VL-504" bus1="BUS-504" connectableBus1="BUS-504" voltageLevelId2="VL-425" bus2="BUS-425" connectableBus2="BUS-425" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1060-425#0" r="1.58E-6" x="1.067E-5" g1="0.0" b1="0.22999999999999998" g2="0.0" b2="0.22999999999999998" voltageLevelId1="VL-1060" bus1="BUS-1060" connectableBus1="BUS-1060" voltageLevelId2="VL-425" bus2="BUS-425" connectableBus2="BUS-425" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-614-426" r="8.541999999999999E-5" x="2.9422E-4" g1="0.0" b1="0.475" g2="0.0" b2="0.475" voltageLevelId1="VL-614" bus1="BUS-614" connectableBus1="BUS-614" voltageLevelId2="VL-426" bus2="BUS-426" connectableBus2="BUS-426"/>
    <iidm:line id="LINE-791-427" r="3.3679999999999996E-5" x="3.6373000000000004E-4" g1="0.0" b1="1.365" g2="0.0" b2="1.365" voltageLevelId1="VL-791" bus1="BUS-791" connectableBus1="BUS-791" voltageLevelId2="VL-427" bus2="BUS-427" connectableBus2="BUS-427" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="420.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="420.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1349-428" r="3.75E-6" x="1.383E-5" g1="0.0" b1="8.555" g2="0.0" b2="8.555" voltageLevelId1="VL-1349" bus1="BUS-1349" connectableBus1="BUS-1349" voltageLevelId2="VL-428" bus2="BUS-428" connectableBus2="BUS-428" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="313.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="313.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="313.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="313.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="313.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="313.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1414-429" r="9.03E-6" x="6.023E-5" g1="0.0" b1="0.555" g2="0.0" b2="0.555" voltageLevelId1="VL-1414" bus1="BUS-1414" connectableBus1="BUS-1414" voltageLevelId2="VL-429" bus2="BUS-429" connectableBus2="BUS-429" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="522.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="522.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="522.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="522.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="522.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="522.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-772-432" r="2.359E-5" x="1.6431E-4" g1="0.0" b1="1.015" g2="0.0" b2="1.015" voltageLevelId1="VL-772" bus1="BUS-772" connectableBus1="BUS-772" voltageLevelId2="VL-432" bus2="BUS-432" connectableBus2="BUS-432" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="319.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="319.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="319.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="319.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="319.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="319.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-662-433" r="4.0000000000000003E-7" x="9.88E-6" g1="0.0" b1="0.2" g2="0.0" b2="0.2" voltageLevelId1="VL-662" bus1="BUS-662" connectableBus1="BUS-662" voltageLevelId2="VL-433" bus2="BUS-433" connectableBus2="BUS-433" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1305-433" r="5.9E-7" x="1.185E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" voltageLevelId1="VL-1305" bus1="BUS-1305" connectableBus1="BUS-1305" voltageLevelId2="VL-433" bus2="BUS-433" connectableBus2="BUS-433" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1312-433" r="4.0000000000000003E-7" x="9.88E-6" g1="0.0" b1="0.2" g2="0.0" b2="0.2" voltageLevelId1="VL-1311" bus1="BUS-1312" connectableBus1="BUS-1312" voltageLevelId2="VL-433" bus2="BUS-433" connectableBus2="BUS-433" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1544-434" r="9.68E-6" x="6.440000000000001E-5" g1="0.0" b1="0.605" g2="0.0" b2="0.605" voltageLevelId1="VL-1544" bus1="BUS-1544" connectableBus1="BUS-1544" voltageLevelId2="VL-434" bus2="BUS-434" connectableBus2="BUS-434" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="545.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="545.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="545.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="545.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="545.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="545.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-919-435" r="1.1773E-4" x="5.392600000000001E-4" g1="0.0" b1="4.81" g2="0.0" b2="4.81" voltageLevelId1="VL-919" bus1="BUS-919" connectableBus1="BUS-919" voltageLevelId2="VL-435" bus2="BUS-435" connectableBus2="BUS-435" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="427.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="427.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="427.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="427.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="427.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="427.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-679-436" r="9.659999999999999E-6" x="9.803E-5" g1="0.0" b1="12.629999999999999" g2="0.0" b2="12.629999999999999" voltageLevelId1="VL-677" bus1="BUS-679" connectableBus1="BUS-679" voltageLevelId2="VL-435" bus2="BUS-436" connectableBus2="BUS-436" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-961-436" r="2.015E-5" x="2.0837999999999998E-4" g1="0.0" b1="27.005000000000003" g2="0.0" b2="27.005000000000003" voltageLevelId1="VL-961" bus1="BUS-961" connectableBus1="BUS-961" voltageLevelId2="VL-435" bus2="BUS-436" connectableBus2="BUS-436" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-678-436" r="9.63E-6" x="9.792E-5" g1="0.0" b1="12.705" g2="0.0" b2="12.705" voltageLevelId1="VL-677" bus1="BUS-678" connectableBus1="BUS-678" voltageLevelId2="VL-435" bus2="BUS-436" connectableBus2="BUS-436" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1303-439" r="2.805E-5" x="1.9378E-4" g1="0.0" b1="1.825" g2="0.0" b2="1.825" voltageLevelId1="VL-1303" bus1="BUS-1303" connectableBus1="BUS-1303" voltageLevelId2="VL-439" bus2="BUS-439" connectableBus2="BUS-439" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="515.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="515.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="515.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="515.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="515.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="515.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1488-440" r="1.0311000000000001E-4" x="6.854300000000001E-4" g1="0.0" b1="6.38" g2="0.0" b2="6.38" voltageLevelId1="VL-1488" bus1="BUS-1488" connectableBus1="BUS-1488" voltageLevelId2="VL-440" bus2="BUS-440" connectableBus2="BUS-440" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1539-440" r="1.017E-5" x="6.912E-5" g1="0.0" b1="3.1649999999999996" g2="0.0" b2="3.1649999999999996" voltageLevelId1="VL-1539" bus1="BUS-1539" connectableBus1="BUS-1539" voltageLevelId2="VL-440" bus2="BUS-440" connectableBus2="BUS-440" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="449.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="449.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="449.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="449.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="449.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="449.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-711-441" r="9.76E-6" x="1.3206E-4" g1="0.0" b1="22.24" g2="0.0" b2="22.24" voltageLevelId1="VL-710" bus1="BUS-711" connectableBus1="BUS-711" voltageLevelId2="VL-441" bus2="BUS-441" connectableBus2="BUS-441" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-742-441" r="1.017E-5" x="1.0325E-4" g1="0.0" b1="13.285" g2="0.0" b2="13.285" voltageLevelId1="VL-741" bus1="BUS-742" connectableBus1="BUS-742" voltageLevelId2="VL-441" bus2="BUS-441" connectableBus2="BUS-441" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1828.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1828.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1828.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1828.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1828.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1828.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-829-441" r="1.369E-5" x="1.7997E-4" g1="0.0" b1="31.045" g2="0.0" b2="31.045" voltageLevelId1="VL-829" bus1="BUS-829" connectableBus1="BUS-829" voltageLevelId2="VL-441" bus2="BUS-441" connectableBus2="BUS-441" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1023-441" r="2.352E-5" x="2.5391E-4" g1="0.0" b1="28.52" g2="0.0" b2="28.52" voltageLevelId1="VL-1022" bus1="BUS-1023" connectableBus1="BUS-1023" voltageLevelId2="VL-441" bus2="BUS-441" connectableBus2="BUS-441" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1041-441" r="2.0209999999999998E-5" x="2.6575000000000004E-4" g1="0.0" b1="45.985" g2="0.0" b2="45.985" voltageLevelId1="VL-1040" bus1="BUS-1041" connectableBus1="BUS-1041" voltageLevelId2="VL-441" bus2="BUS-441" connectableBus2="BUS-441" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2389.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2389.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2389.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2389.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2389.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2389.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-711-441#0" r="9.76E-6" x="1.3213E-4" g1="0.0" b1="22.24" g2="0.0" b2="22.24" voltageLevelId1="VL-710" bus1="BUS-711" connectableBus1="BUS-711" voltageLevelId2="VL-441" bus2="BUS-441" connectableBus2="BUS-441" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-743-441" r="1.017E-5" x="1.0325E-4" g1="0.0" b1="13.285" g2="0.0" b2="13.285" voltageLevelId1="VL-741" bus1="BUS-743" connectableBus1="BUS-743" voltageLevelId2="VL-441" bus2="BUS-441" connectableBus2="BUS-441" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1828.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1828.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1828.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1828.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1828.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1828.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1355-442" r="5.223E-5" x="3.4671E-4" g1="0.0" b1="3.8" g2="0.0" b2="3.8" voltageLevelId1="VL-1355" bus1="BUS-1355" connectableBus1="BUS-1355" voltageLevelId2="VL-442" bus2="BUS-442" connectableBus2="BUS-442" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="428.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="428.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="428.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="428.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="428.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="428.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-576-443" r="2.1E-7" x="3.01E-6" g1="0.0" b1="0.58" g2="0.0" b2="0.58" voltageLevelId1="VL-576" bus1="BUS-576" connectableBus1="BUS-576" voltageLevelId2="VL-442" bus2="BUS-443" connectableBus2="BUS-443" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2176.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2176.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2176.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2176.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2176.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2176.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-719-443" r="6.97E-6" x="9.107000000000001E-5" g1="0.0" b1="15.57" g2="0.0" b2="15.57" voltageLevelId1="VL-718" bus1="BUS-719" connectableBus1="BUS-719" voltageLevelId2="VL-442" bus2="BUS-443" connectableBus2="BUS-443" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-577-443" r="1.9E-7" x="2.8E-6" g1="0.0" b1="0.54" g2="0.0" b2="0.54" voltageLevelId1="VL-577" bus1="BUS-577" connectableBus1="BUS-577" voltageLevelId2="VL-442" bus2="BUS-443" connectableBus2="BUS-443" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2176.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2176.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2176.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2176.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2176.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2176.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1352-443" r="1.2440000000000001E-5" x="1.6445E-4" g1="0.0" b1="28.26" g2="0.0" b2="28.26" voltageLevelId1="VL-1351" bus1="BUS-1352" connectableBus1="BUS-1352" voltageLevelId2="VL-442" bus2="BUS-443" connectableBus2="BUS-443" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-495-444" r="5.096E-5" x="3.3837E-4" g1="0.0" b1="3.1399999999999997" g2="0.0" b2="3.1399999999999997" voltageLevelId1="VL-495" bus1="BUS-495" connectableBus1="BUS-495" voltageLevelId2="VL-444" bus2="BUS-444" connectableBus2="BUS-444" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="428.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="428.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="428.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="428.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="428.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="428.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1460-444" r="5.057E-5" x="3.0083999999999997E-4" g1="0.0" b1="2.835" g2="0.0" b2="2.835" voltageLevelId1="VL-1460" bus1="BUS-1460" connectableBus1="BUS-1460" voltageLevelId2="VL-444" bus2="BUS-444" connectableBus2="BUS-444" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="430.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="430.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="430.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="430.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="430.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="430.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1461-445" r="2.0E-8" x="1.9799999999999997E-6" g1="0.0" b1="0.33" g2="0.0" b2="0.33" voltageLevelId1="VL-1461" bus1="BUS-1461" connectableBus1="BUS-1461" voltageLevelId2="VL-445" bus2="BUS-445" connectableBus2="BUS-445" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="401.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="401.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="401.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="401.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="401.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="401.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-721-446" r="3.36E-6" x="1.4809999999999999E-5" g1="0.0" b1="0.15" g2="0.0" b2="0.15" voltageLevelId1="VL-721" bus1="BUS-721" connectableBus1="BUS-721" voltageLevelId2="VL-446" bus2="BUS-446" connectableBus2="BUS-446" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="348.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="348.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="348.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="348.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="348.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="348.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1348-446" r="6.52E-6" x="4.346E-5" g1="0.0" b1="0.40499999999999997" g2="0.0" b2="0.40499999999999997" voltageLevelId1="VL-1348" bus1="BUS-1348" connectableBus1="BUS-1348" voltageLevelId2="VL-446" bus2="BUS-446" connectableBus2="BUS-446" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="566.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="566.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="566.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="566.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="566.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="566.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-720-446" r="3.36E-6" x="1.501E-5" g1="0.0" b1="0.15" g2="0.0" b2="0.15" voltageLevelId1="VL-720" bus1="BUS-720" connectableBus1="BUS-720" voltageLevelId2="VL-446" bus2="BUS-446" connectableBus2="BUS-446" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="348.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="348.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="348.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="348.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="348.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="348.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-515-448" r="6.202E-5" x="4.1343E-4" g1="0.0" b1="3.795" g2="0.0" b2="3.795" voltageLevelId1="VL-515" bus1="BUS-515" connectableBus1="BUS-515" voltageLevelId2="VL-448" bus2="BUS-448" connectableBus2="BUS-448" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="535.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="535.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="535.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="535.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="535.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="535.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1298-448" r="1.205E-5" x="8.099000000000001E-5" g1="0.0" b1="0.76" g2="0.0" b2="0.76" voltageLevelId1="VL-1298" bus1="BUS-1298" connectableBus1="BUS-1298" voltageLevelId2="VL-448" bus2="BUS-448" connectableBus2="BUS-448" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1298-448#0" r="1.225E-5" x="8.099000000000001E-5" g1="0.0" b1="0.76" g2="0.0" b2="0.76" voltageLevelId1="VL-1298" bus1="BUS-1298" connectableBus1="BUS-1298" voltageLevelId2="VL-448" bus2="BUS-448" connectableBus2="BUS-448" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1462-449" r="9.88E-6" x="5.709E-5" g1="0.0" b1="0.505" g2="0.0" b2="0.505" voltageLevelId1="VL-1462" bus1="BUS-1462" connectableBus1="BUS-1462" voltageLevelId2="VL-449" bus2="BUS-449" connectableBus2="BUS-449" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="431.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="431.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="431.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="431.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="431.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="431.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1055-450" r="1.8769999999999998E-5" x="1.2503999999999998E-4" g1="0.0" b1="1.115" g2="0.0" b2="1.115" voltageLevelId1="VL-1055" bus1="BUS-1055" connectableBus1="BUS-1055" voltageLevelId2="VL-450" bus2="BUS-450" connectableBus2="BUS-450" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1101-450" r="1.4619999999999999E-5" x="9.758E-5" g1="0.0" b1="0.91" g2="0.0" b2="0.91" voltageLevelId1="VL-1101" bus1="BUS-1101" connectableBus1="BUS-1101" voltageLevelId2="VL-450" bus2="BUS-450" connectableBus2="BUS-450" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1260-452" r="2.8E-7" x="3.88E-6" g1="0.0" b1="0.43499999999999994" g2="0.0" b2="0.43499999999999994" voltageLevelId1="VL-1259" bus1="BUS-1260" connectableBus1="BUS-1260" voltageLevelId2="VL-452" bus2="BUS-452" connectableBus2="BUS-452" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1842.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1842.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1842.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1842.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1842.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1842.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1260-451" r="2.8E-7" x="3.88E-6" g1="0.0" b1="0.43499999999999994" g2="0.0" b2="0.43499999999999994" voltageLevelId1="VL-1259" bus1="BUS-1260" connectableBus1="BUS-1260" voltageLevelId2="VL-451" bus2="BUS-451" connectableBus2="BUS-451" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1842.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1842.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1842.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1842.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1842.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1842.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1260-453" r="2.8E-7" x="3.88E-6" g1="0.0" b1="0.43499999999999994" g2="0.0" b2="0.43499999999999994" voltageLevelId1="VL-1259" bus1="BUS-1260" connectableBus1="BUS-1260" voltageLevelId2="VL-453" bus2="BUS-453" connectableBus2="BUS-453" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1842.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1842.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1842.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1842.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1842.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1842.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1260-454" r="2.8E-7" x="3.88E-6" g1="0.0" b1="0.43499999999999994" g2="0.0" b2="0.43499999999999994" voltageLevelId1="VL-1259" bus1="BUS-1260" connectableBus1="BUS-1260" voltageLevelId2="VL-454" bus2="BUS-454" connectableBus2="BUS-454" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1842.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1842.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1842.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1842.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1842.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1842.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-730-455" r="6.72E-6" x="3.891E-5" g1="0.0" b1="4.0" g2="0.0" b2="4.0" voltageLevelId1="VL-729" bus1="BUS-730" connectableBus1="BUS-730" voltageLevelId2="VL-455" bus2="BUS-455" connectableBus2="BUS-455" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="461.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="461.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="461.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="461.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="461.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="461.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-730-455#0" r="6.32E-6" x="3.812E-5" g1="0.0" b1="4.555" g2="0.0" b2="4.555" voltageLevelId1="VL-729" bus1="BUS-730" connectableBus1="BUS-730" voltageLevelId2="VL-455" bus2="BUS-455" connectableBus2="BUS-455" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="461.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="461.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="461.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="461.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="461.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="461.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-570-456" r="8.3E-6" x="5.709E-5" g1="0.0" b1="0.91" g2="0.0" b2="0.91" voltageLevelId1="VL-570" bus1="BUS-570" connectableBus1="BUS-570" voltageLevelId2="VL-456" bus2="BUS-456" connectableBus2="BUS-456" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="420.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="420.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1096-456" r="1.709E-5" x="1.6636000000000003E-4" g1="0.0" b1="2.8850000000000002" g2="0.0" b2="2.8850000000000002" voltageLevelId1="VL-1096" bus1="BUS-1096" connectableBus1="BUS-1096" voltageLevelId2="VL-456" bus2="BUS-456" connectableBus2="BUS-456" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="866.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="866.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="866.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="866.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="866.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="866.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1185-456" r="1.758E-5" x="1.7442E-4" g1="0.0" b1="2.735" g2="0.0" b2="2.735" voltageLevelId1="VL-1185" bus1="BUS-1185" connectableBus1="BUS-1185" voltageLevelId2="VL-456" bus2="BUS-456" connectableBus2="BUS-456" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="584.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="584.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="584.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="584.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="584.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="584.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-570-456#0" r="8.3E-6" x="5.709E-5" g1="0.0" b1="1.115" g2="0.0" b2="1.115" voltageLevelId1="VL-570" bus1="BUS-570" connectableBus1="BUS-570" voltageLevelId2="VL-456" bus2="BUS-456" connectableBus2="BUS-456" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="420.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="420.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1008-458" r="1.8699999999999999E-6" x="3.49E-5" g1="0.0" b1="4.705" g2="0.0" b2="4.705" voltageLevelId1="VL-1008" bus1="BUS-1008" connectableBus1="BUS-1008" voltageLevelId2="VL-456" bus2="BUS-458" connectableBus2="BUS-458" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2250.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2250.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2250.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2250.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2250.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2250.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-765-459" r="3.773E-5" x="2.5264E-4" g1="0.0" b1="2.33" g2="0.0" b2="2.33" voltageLevelId1="VL-765" bus1="BUS-765" connectableBus1="BUS-765" voltageLevelId2="VL-459" bus2="BUS-459" connectableBus2="BUS-459" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1189-459" r="5.195E-5" x="2.3585E-4" g1="0.0" b1="2.075" g2="0.0" b2="2.075" voltageLevelId1="VL-1189" bus1="BUS-1189" connectableBus1="BUS-1189" voltageLevelId2="VL-459" bus2="BUS-459" connectableBus2="BUS-459" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="364.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="364.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="364.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="364.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="364.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="364.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1069-460" r="4.0000000000000003E-7" x="9.88E-6" g1="0.0" b1="0.2" g2="0.0" b2="0.2" voltageLevelId1="VL-1069" bus1="BUS-1069" connectableBus1="BUS-1069" voltageLevelId2="VL-460" bus2="BUS-460" connectableBus2="BUS-460" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1319-460" r="5.9E-7" x="1.047E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" voltageLevelId1="VL-1311" bus1="BUS-1319" connectableBus1="BUS-1319" voltageLevelId2="VL-460" bus2="BUS-460" connectableBus2="BUS-460" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1307-460" r="7.9E-7" x="1.2839999999999999E-5" g1="0.0" b1="0.1" g2="0.0" b2="0.1" voltageLevelId1="VL-1307" bus1="BUS-1307" connectableBus1="BUS-1307" voltageLevelId2="VL-460" bus2="BUS-460" connectableBus2="BUS-460" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-775-461" r="2.8721E-4" x="8.1007E-4" g1="0.0" b1="6.784999999999999" g2="0.0" b2="6.784999999999999" voltageLevelId1="VL-775" bus1="BUS-775" connectableBus1="BUS-775" voltageLevelId2="VL-461" bus2="BUS-461" connectableBus2="BUS-461"/>
    <iidm:line id="LINE-795-461" r="1.2246999999999998E-4" x="6.2222E-4" g1="0.0" b1="5.365" g2="0.0" b2="5.365" voltageLevelId1="VL-795" bus1="BUS-795" connectableBus1="BUS-795" voltageLevelId2="VL-461" bus2="BUS-461" connectableBus2="BUS-461" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="414.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="414.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="414.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="414.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="414.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="414.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-853-461" r="9.067E-5" x="4.2884E-4" g1="0.0" b1="4.305" g2="0.0" b2="4.305" voltageLevelId1="VL-853" bus1="BUS-853" connectableBus1="BUS-853" voltageLevelId2="VL-461" bus2="BUS-461" connectableBus2="BUS-461" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="348.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="348.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="348.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="348.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="348.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="348.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-868-461" r="2.0601999999999998E-4" x="6.810900000000001E-4" g1="0.0" b1="5.415" g2="0.0" b2="5.415" voltageLevelId1="VL-868" bus1="BUS-868" connectableBus1="BUS-868" voltageLevelId2="VL-461" bus2="BUS-461" connectableBus2="BUS-461" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="258.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="258.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="258.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="258.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="258.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="258.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-919-461" r="1.6691E-4" x="7.5299E-4" g1="0.0" b1="6.68" g2="0.0" b2="6.68" voltageLevelId1="VL-919" bus1="BUS-919" connectableBus1="BUS-919" voltageLevelId2="VL-461" bus2="BUS-461" connectableBus2="BUS-461" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="330.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="330.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="330.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="330.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="330.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="330.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1218-461" r="8.158E-5" x="3.516E-4" g1="0.0" b1="2.91" g2="0.0" b2="2.91" voltageLevelId1="VL-1218" bus1="BUS-1218" connectableBus1="BUS-1218" voltageLevelId2="VL-461" bus2="BUS-461" connectableBus2="BUS-461" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="379.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="379.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="379.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="379.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="379.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="379.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1328-461" r="1.6612E-4" x="7.8676E-4" g1="0.0" b1="6.58" g2="0.0" b2="6.58" voltageLevelId1="VL-1328" bus1="BUS-1328" connectableBus1="BUS-1328" voltageLevelId2="VL-461" bus2="BUS-461" connectableBus2="BUS-461" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="293.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="293.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="293.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="293.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="293.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="293.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-827-461" r="2.3407000000000001E-4" x="0.00110815" g1="0.0" b1="9.264999999999999" g2="0.0" b2="9.264999999999999" voltageLevelId1="VL-827" bus1="BUS-827" connectableBus1="BUS-827" voltageLevelId2="VL-461" bus2="BUS-461" connectableBus2="BUS-461" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="325.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="325.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="325.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="325.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="325.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="325.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-776-462" r="1.8979999999999998E-5" x="2.1336999999999997E-4" g1="0.0" b1="21.224999999999998" g2="0.0" b2="21.224999999999998" voltageLevelId1="VL-776" bus1="BUS-776" connectableBus1="BUS-776" voltageLevelId2="VL-462" bus2="BUS-462" connectableBus2="BUS-462" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-963-462" r="1.828E-5" x="2.0533E-4" g1="0.0" b1="20.505000000000003" g2="0.0" b2="20.505000000000003" voltageLevelId1="VL-963" bus1="BUS-963" connectableBus1="BUS-963" voltageLevelId2="VL-462" bus2="BUS-462" connectableBus2="BUS-462" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1337-462" r="1.0529999999999999E-5" x="1.3843E-4" g1="0.0" b1="23.825" g2="0.0" b2="23.825" voltageLevelId1="VL-1336" bus1="BUS-1337" connectableBus1="BUS-1337" voltageLevelId2="VL-462" bus2="BUS-462" connectableBus2="BUS-462" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1353-462" r="2.8879999999999998E-5" x="3.1752E-4" g1="0.0" b1="37.974999999999994" g2="0.0" b2="37.974999999999994" voltageLevelId1="VL-1353" bus1="BUS-1353" connectableBus1="BUS-1353" voltageLevelId2="VL-462" bus2="BUS-462" connectableBus2="BUS-462" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1337-462#0" r="1.0529999999999999E-5" x="1.383E-4" g1="0.0" b1="23.825" g2="0.0" b2="23.825" voltageLevelId1="VL-1336" bus1="BUS-1337" connectableBus1="BUS-1337" voltageLevelId2="VL-462" bus2="BUS-462" connectableBus2="BUS-462" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-813-464" r="3.319E-5" x="2.1472E-4" g1="0.0" b1="2.025" g2="0.0" b2="2.025" voltageLevelId1="VL-813" bus1="BUS-813" connectableBus1="BUS-813" voltageLevelId2="VL-464" bus2="BUS-464" connectableBus2="BUS-464" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="524.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="524.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="524.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="524.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="524.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="524.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1152-464" r="1.205E-5" x="7.684E-5" g1="0.0" b1="0.7100000000000001" g2="0.0" b2="0.7100000000000001" voltageLevelId1="VL-1152" bus1="BUS-1152" connectableBus1="BUS-1152" voltageLevelId2="VL-464" bus2="BUS-464" connectableBus2="BUS-464" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1197-463" r="2.2119999999999998E-5" x="1.4558E-4" g1="0.0" b1="1.4949999999999999" g2="0.0" b2="1.4949999999999999" voltageLevelId1="VL-1197" bus1="BUS-1197" connectableBus1="BUS-1197" voltageLevelId2="VL-463" bus2="BUS-463" connectableBus2="BUS-463" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="381.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="381.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="381.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="381.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="381.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="381.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1354-463" r="4.35E-6" x="2.923E-5" g1="0.0" b1="0.455" g2="0.0" b2="0.455" voltageLevelId1="VL-1354" bus1="BUS-1354" connectableBus1="BUS-1354" voltageLevelId2="VL-463" bus2="BUS-463" connectableBus2="BUS-463" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="500.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="500.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="500.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="500.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="500.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="500.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1840-464" r="5.93E-6" x="3.9699999999999996E-5" g1="0.0" b1="23.794999999999998" g2="0.0" b2="23.794999999999998" voltageLevelId1="VL-1426" bus1="BUS-1840" connectableBus1="BUS-1840" voltageLevelId2="VL-464" bus2="BUS-464" connectableBus2="BUS-464" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="530.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="530.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="530.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="530.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="530.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="530.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1152-464#0" r="1.146E-5" x="7.664E-5" g1="0.0" b1="0.7100000000000001" g2="0.0" b2="0.7100000000000001" voltageLevelId1="VL-1152" bus1="BUS-1152" connectableBus1="BUS-1152" voltageLevelId2="VL-464" bus2="BUS-464" connectableBus2="BUS-464" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="493.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="493.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="493.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="493.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="493.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="493.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1463-465" r="1.78E-6" x="1.185E-5" g1="0.0" b1="0.1" g2="0.0" b2="0.1" voltageLevelId1="VL-1463" bus1="BUS-1463" connectableBus1="BUS-1463" voltageLevelId2="VL-465" bus2="BUS-465" connectableBus2="BUS-465" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1464-466" r="9.899999999999998E-7" x="4.54E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-1464" bus1="BUS-1464" connectableBus1="BUS-1464" voltageLevelId2="VL-466" bus2="BUS-466" connectableBus2="BUS-466" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="262.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="262.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="262.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="262.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="262.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="262.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-666-468" r="5.669E-5" x="2.6094E-4" g1="0.0" b1="2.3800000000000003" g2="0.0" b2="2.3800000000000003" voltageLevelId1="VL-666" bus1="BUS-666" connectableBus1="BUS-666" voltageLevelId2="VL-468" bus2="BUS-468" connectableBus2="BUS-468" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="321.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="321.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="321.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="321.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="321.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="321.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1405-468" r="1.719E-5" x="1.199E-4" g1="0.0" b1="1.065" g2="0.0" b2="1.065" voltageLevelId1="VL-1405" bus1="BUS-1405" connectableBus1="BUS-1405" voltageLevelId2="VL-468" bus2="BUS-468" connectableBus2="BUS-468" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="428.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="428.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="428.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="428.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="428.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="428.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1465-471" r="1.3E-7" x="9.899999999999998E-7" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-1465" bus1="BUS-1465" connectableBus1="BUS-1465" voltageLevelId2="VL-471" bus2="BUS-471" connectableBus2="BUS-471" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-572-472" r="1.38E-6" x="3.36E-6" g1="0.0" b1="1.5699999999999998" g2="0.0" b2="1.5699999999999998" voltageLevelId1="VL-572" bus1="BUS-572" connectableBus1="BUS-572" voltageLevelId2="VL-472" bus2="BUS-472" connectableBus2="BUS-472"/>
    <iidm:line id="LINE-898-473" r="1.888E-5" x="1.3914E-4" g1="0.0" b1="20.150000000000002" g2="0.0" b2="20.150000000000002" voltageLevelId1="VL-898" bus1="BUS-898" connectableBus1="BUS-898" voltageLevelId2="VL-473" bus2="BUS-473" connectableBus2="BUS-473" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="422.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="422.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="422.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="422.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="422.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="422.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1466-474" r="2.0000000000000002E-7" x="9.899999999999998E-7" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1466" bus1="BUS-1466" connectableBus1="BUS-1466" voltageLevelId2="VL-474" bus2="BUS-474" connectableBus2="BUS-474" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="272.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="272.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="272.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="272.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="272.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="272.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-490-475" r="2.481E-5" x="1.2134E-4" g1="0.0" b1="1.09" g2="0.0" b2="1.09" voltageLevelId1="VL-490" bus1="BUS-490" connectableBus1="BUS-490" voltageLevelId2="VL-475" bus2="BUS-475" connectableBus2="BUS-475" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="344.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="344.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="344.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="344.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="344.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="344.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-793-475" r="3.3979999999999997E-5" x="2.1373E-4" g1="0.0" b1="2.0" g2="0.0" b2="2.0" voltageLevelId1="VL-793" bus1="BUS-793" connectableBus1="BUS-793" voltageLevelId2="VL-475" bus2="BUS-475" connectableBus2="BUS-475" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="432.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="432.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="432.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="432.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="432.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="432.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1339-475" r="8.1E-6" x="5.551E-5" g1="0.0" b1="0.505" g2="0.0" b2="0.505" voltageLevelId1="VL-1339" bus1="BUS-1339" connectableBus1="BUS-1339" voltageLevelId2="VL-475" bus2="BUS-475" connectableBus2="BUS-475" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="565.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="565.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="565.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="565.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="565.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="565.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-555-1832" r="3.36E-6" x="6.72E-6" g1="0.0" b1="2.3449999999999998" g2="0.0" b2="2.3449999999999998" voltageLevelId1="VL-555" bus1="BUS-555" connectableBus1="BUS-555" voltageLevelId2="VL-1832" bus2="BUS-1832" connectableBus2="BUS-1832"/>
    <iidm:line id="LINE-1540-476" r="5.294E-5" x="3.6464000000000006E-4" g1="0.0" b1="3.09" g2="0.0" b2="3.09" voltageLevelId1="VL-1540" bus1="BUS-1540" connectableBus1="BUS-1540" voltageLevelId2="VL-476" bus2="BUS-476" connectableBus2="BUS-476" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="492.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="492.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="492.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="492.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="492.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="492.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1483-477" r="6.557999999999999E-5" x="2.9807E-4" g1="0.0" b1="2.58" g2="0.0" b2="2.58" voltageLevelId1="VL-1483" bus1="BUS-1483" connectableBus1="BUS-1483" voltageLevelId2="VL-477" bus2="BUS-477" connectableBus2="BUS-477" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="300.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="300.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="300.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="300.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="300.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="300.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1492-478" r="1.9750000000000002E-5" x="1.3412E-4" g1="0.0" b1="1.165" g2="0.0" b2="1.165" voltageLevelId1="VL-1492" bus1="BUS-1492" connectableBus1="BUS-1492" voltageLevelId2="VL-478" bus2="BUS-478" connectableBus2="BUS-478" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="488.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="488.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="488.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="488.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="488.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="488.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-473-479" r="5.0169999999999996E-5" x="3.3403E-4" g1="0.0" b1="3.09" g2="0.0" b2="3.09" voltageLevelId1="VL-473" bus1="BUS-473" connectableBus1="BUS-473" voltageLevelId2="VL-479" bus2="BUS-479" connectableBus2="BUS-479" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-494-479" r="3.595E-5" x="1.9635E-4" g1="0.0" b1="1.77" g2="0.0" b2="1.77" voltageLevelId1="VL-494" bus1="BUS-494" connectableBus1="BUS-494" voltageLevelId2="VL-479" bus2="BUS-479" connectableBus2="BUS-479" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="369.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="369.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="369.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="369.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="369.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="369.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-798-479" r="1.4220000000000001E-5" x="8.217000000000001E-5" g1="0.0" b1="5.035" g2="0.0" b2="5.035" voltageLevelId1="VL-798" bus1="BUS-798" connectableBus1="BUS-798" voltageLevelId2="VL-479" bus2="BUS-479" connectableBus2="BUS-479" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-938-479" r="2.2119999999999998E-5" x="1.4044E-4" g1="0.0" b1="1.265" g2="0.0" b2="1.265" voltageLevelId1="VL-938" bus1="BUS-938" connectableBus1="BUS-938" voltageLevelId2="VL-479" bus2="BUS-479" connectableBus2="BUS-479" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="454.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="454.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="454.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="454.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="454.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="454.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1044-479" r="1.4079999999999999E-5" x="8.494E-5" g1="0.0" b1="11.72" g2="0.0" b2="11.72" voltageLevelId1="VL-1044" bus1="BUS-1044" connectableBus1="BUS-1044" voltageLevelId2="VL-479" bus2="BUS-479" connectableBus2="BUS-479" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="278.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="278.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="278.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="278.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="278.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="278.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1055-479" r="2.647E-5" x="1.762E-4" g1="0.0" b1="1.6199999999999999" g2="0.0" b2="1.6199999999999999" voltageLevelId1="VL-1055" bus1="BUS-1055" connectableBus1="BUS-1055" voltageLevelId2="VL-479" bus2="BUS-479" connectableBus2="BUS-479" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-938-479#0" r="2.2119999999999998E-5" x="1.3984999999999998E-4" g1="0.0" b1="1.315" g2="0.0" b2="1.315" voltageLevelId1="VL-938" bus1="BUS-938" connectableBus1="BUS-938" voltageLevelId2="VL-479" bus2="BUS-479" connectableBus2="BUS-479" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="454.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="454.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="454.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="454.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="454.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="454.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1444-479" r="3.36E-6" x="2.232E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" voltageLevelId1="VL-1444" bus1="BUS-1444" connectableBus1="BUS-1444" voltageLevelId2="VL-479" bus2="BUS-479" connectableBus2="BUS-479" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1200-480" r="4.800000000000001E-7" x="8.799999999999999E-7" g1="0.0" b1="9.965" g2="0.0" b2="9.965" voltageLevelId1="VL-1199" bus1="BUS-1200" connectableBus1="BUS-1200" voltageLevelId2="VL-480" bus2="BUS-480" connectableBus2="BUS-480"/>
    <iidm:line id="LINE-1200-481" r="4.800000000000001E-7" x="8.799999999999999E-7" g1="0.0" b1="9.965" g2="0.0" b2="9.965" voltageLevelId1="VL-1199" bus1="BUS-1200" connectableBus1="BUS-1200" voltageLevelId2="VL-481" bus2="BUS-481" connectableBus2="BUS-481"/>
    <iidm:line id="LINE-1199-482" r="4.800000000000001E-7" x="8.799999999999999E-7" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-1199" bus1="BUS-1199" connectableBus1="BUS-1199" voltageLevelId2="VL-482" bus2="BUS-482" connectableBus2="BUS-482"/>
    <iidm:line id="LINE-1199-483" r="4.800000000000001E-7" x="8.799999999999999E-7" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-1199" bus1="BUS-1199" connectableBus1="BUS-1199" voltageLevelId2="VL-483" bus2="BUS-483" connectableBus2="BUS-483"/>
    <iidm:line id="LINE-489-487" r="2.0000000000000002E-7" x="1.9799999999999997E-6" g1="0.0" b1="0.455" g2="0.0" b2="0.455" voltageLevelId1="VL-489" bus1="BUS-489" connectableBus1="BUS-489" voltageLevelId2="VL-487" bus2="BUS-487" connectableBus2="BUS-487"/>
    <iidm:line id="LINE-489-486" r="2.0000000000000002E-7" x="1.9799999999999997E-6" g1="0.0" b1="0.455" g2="0.0" b2="0.455" voltageLevelId1="VL-489" bus1="BUS-489" connectableBus1="BUS-489" voltageLevelId2="VL-486" bus2="BUS-486" connectableBus2="BUS-486"/>
    <iidm:line id="LINE-489-488" r="2.0000000000000002E-7" x="1.9799999999999997E-6" g1="0.0" b1="0.455" g2="0.0" b2="0.455" voltageLevelId1="VL-489" bus1="BUS-489" connectableBus1="BUS-489" voltageLevelId2="VL-488" bus2="BUS-488" connectableBus2="BUS-488"/>
    <iidm:line id="LINE-489-485" r="2.0000000000000002E-7" x="1.9799999999999997E-6" g1="0.0" b1="0.455" g2="0.0" b2="0.455" voltageLevelId1="VL-489" bus1="BUS-489" connectableBus1="BUS-489" voltageLevelId2="VL-485" bus2="BUS-485" connectableBus2="BUS-485"/>
    <iidm:line id="LINE-910-489" r="3.16E-6" x="1.067E-5" g1="0.0" b1="11.795" g2="0.0" b2="11.795" voltageLevelId1="VL-910" bus1="BUS-910" connectableBus1="BUS-910" voltageLevelId2="VL-489" bus2="BUS-489" connectableBus2="BUS-489" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="268.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="268.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="268.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="268.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="268.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="268.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1292-489" r="3.95E-6" x="2.7060000000000002E-5" g1="0.0" b1="1.265" g2="0.0" b2="1.265" voltageLevelId1="VL-1292" bus1="BUS-1292" connectableBus1="BUS-1292" voltageLevelId2="VL-489" bus2="BUS-489" connectableBus2="BUS-489" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="409.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="409.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="409.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="409.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="409.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="409.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-910-489#0" r="2.17E-6" x="1.817E-5" g1="0.0" b1="9.06" g2="0.0" b2="9.06" voltageLevelId1="VL-910" bus1="BUS-910" connectableBus1="BUS-910" voltageLevelId2="VL-489" bus2="BUS-489" connectableBus2="BUS-489" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="430.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="430.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="430.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="430.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="430.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="430.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1012-489" r="2.1930000000000002E-5" x="1.4736E-4" g1="0.0" b1="2.305" g2="0.0" b2="2.305" voltageLevelId1="VL-1012" bus1="BUS-1012" connectableBus1="BUS-1012" voltageLevelId2="VL-489" bus2="BUS-489" connectableBus2="BUS-489" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="409.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="409.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="409.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="409.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="409.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="409.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1468-489" r="1.225E-5" x="7.822E-5" g1="0.0" b1="1.6199999999999999" g2="0.0" b2="1.6199999999999999" voltageLevelId1="VL-1468" bus1="BUS-1468" connectableBus1="BUS-1468" voltageLevelId2="VL-489" bus2="BUS-489" connectableBus2="BUS-489" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="454.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="454.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="454.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="454.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="454.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="454.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1467-489" r="1.225E-5" x="7.822E-5" g1="0.0" b1="1.6199999999999999" g2="0.0" b2="1.6199999999999999" voltageLevelId1="VL-1467" bus1="BUS-1467" connectableBus1="BUS-1467" voltageLevelId2="VL-489" bus2="BUS-489" connectableBus2="BUS-489" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="409.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="409.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="409.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="409.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="409.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="409.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-615-490" r="2.7789999999999997E-5" x="1.3788E-4" g1="0.0" b1="1.2149999999999999" g2="0.0" b2="1.2149999999999999" voltageLevelId1="VL-614" bus1="BUS-615" connectableBus1="BUS-615" voltageLevelId2="VL-490" bus2="BUS-490" connectableBus2="BUS-490" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="432.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="432.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="432.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="432.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="432.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="432.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1468-492" r="5.5299999999999996E-6" x="1.1059999999999999E-5" g1="0.0" b1="8.15" g2="0.0" b2="8.15" voltageLevelId1="VL-1468" bus1="BUS-1468" connectableBus1="BUS-1468" voltageLevelId2="VL-492" bus2="BUS-492" connectableBus2="BUS-492"/>
    <iidm:line id="LINE-1467-491" r="5.5299999999999996E-6" x="1.1059999999999999E-5" g1="0.0" b1="8.15" g2="0.0" b2="8.15" voltageLevelId1="VL-1467" bus1="BUS-1467" connectableBus1="BUS-1467" voltageLevelId2="VL-491" bus2="BUS-491" connectableBus2="BUS-491"/>
    <iidm:line id="LINE-586-493" r="5.057E-5" x="3.3561E-4" g1="0.0" b1="3.0349999999999997" g2="0.0" b2="3.0349999999999997" voltageLevelId1="VL-586" bus1="BUS-586" connectableBus1="BUS-586" voltageLevelId2="VL-493" bus2="BUS-493" connectableBus2="BUS-493" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1261-495" r="4.913E-5" x="3.2622E-4" g1="0.0" b1="3.04" g2="0.0" b2="3.04" voltageLevelId1="VL-1261" bus1="BUS-1261" connectableBus1="BUS-1261" voltageLevelId2="VL-495" bus2="BUS-495" connectableBus2="BUS-495" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="416.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="416.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="416.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="416.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="416.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="416.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-500-496" r="3.3E-6" x="1.503E-5" g1="0.0" b1="0.1" g2="0.0" b2="0.1" voltageLevelId1="VL-500" bus1="BUS-500" connectableBus1="BUS-500" voltageLevelId2="VL-496" bus2="BUS-496" connectableBus2="BUS-496" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="317.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="317.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="317.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="317.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="317.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="317.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-500-497" r="2.96E-6" x="1.349E-5" g1="0.0" b1="0.1" g2="0.0" b2="0.1" voltageLevelId1="VL-500" bus1="BUS-500" connectableBus1="BUS-500" voltageLevelId2="VL-497" bus2="BUS-497" connectableBus2="BUS-497" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="317.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="317.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="317.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="317.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="317.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="317.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-874-499" r="7.0E-8" x="1.32E-6" g1="0.0" b1="0.145" g2="0.0" b2="0.145" voltageLevelId1="VL-874" bus1="BUS-874" connectableBus1="BUS-874" voltageLevelId2="VL-499" bus2="BUS-499" connectableBus2="BUS-499" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1737.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1737.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1737.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1737.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1737.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1737.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-874-498" r="7.0E-8" x="1.25E-6" g1="0.0" b1="0.145" g2="0.0" b2="0.145" voltageLevelId1="VL-874" bus1="BUS-874" connectableBus1="BUS-874" voltageLevelId2="VL-498" bus2="BUS-498" connectableBus2="BUS-498" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1737.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1737.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1737.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1737.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1737.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1737.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-503-500" r="2.0E-8" x="1.185E-5" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-503" bus1="BUS-503" connectableBus1="BUS-503" voltageLevelId2="VL-500" bus2="BUS-500" connectableBus2="BUS-500" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-926-500" r="3.2200000000000003E-5" x="1.4835E-4" g1="0.0" b1="1.315" g2="0.0" b2="1.315" voltageLevelId1="VL-926" bus1="BUS-926" connectableBus1="BUS-926" voltageLevelId2="VL-500" bus2="BUS-500" connectableBus2="BUS-500" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1402-500" r="8.3E-6" x="7.96E-5" g1="0.0" b1="1.67" g2="0.0" b2="1.67" voltageLevelId1="VL-1402" bus1="BUS-1402" connectableBus1="BUS-1402" voltageLevelId2="VL-500" bus2="BUS-500" connectableBus2="BUS-500" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="337.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="337.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="337.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="337.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="337.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="337.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-502-500" r="2.0E-8" x="1.185E-5" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-502" bus1="BUS-502" connectableBus1="BUS-502" voltageLevelId2="VL-500" bus2="BUS-500" connectableBus2="BUS-500" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-501-500" r="2.0E-8" x="1.185E-5" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-501" bus1="BUS-501" connectableBus1="BUS-501" voltageLevelId2="VL-500" bus2="BUS-500" connectableBus2="BUS-500" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-713-504" r="2.015E-5" x="1.3551E-4" g1="0.0" b1="1.2149999999999999" g2="0.0" b2="1.2149999999999999" voltageLevelId1="VL-713" bus1="BUS-713" connectableBus1="BUS-713" voltageLevelId2="VL-504" bus2="BUS-504" connectableBus2="BUS-504" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-966-504" r="1.0939999999999999E-5" x="1.1536E-4" g1="0.0" b1="1.7999999999999998" g2="0.0" b2="1.7999999999999998" voltageLevelId1="VL-966" bus1="BUS-966" connectableBus1="BUS-966" voltageLevelId2="VL-504" bus2="BUS-504" connectableBus2="BUS-504" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="584.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="584.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="584.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="584.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="584.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="584.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1090-504" r="2.0000000000000002E-7" x="9.899999999999998E-7" g1="0.0" b1="2.025" g2="0.0" b2="2.025" voltageLevelId1="VL-1090" bus1="BUS-1090" connectableBus1="BUS-1090" voltageLevelId2="VL-504" bus2="BUS-504" connectableBus2="BUS-504" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="695.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="695.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="695.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="695.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="695.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="695.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1099-504" r="1.205E-5" x="8.0E-5" g1="0.0" b1="0.76" g2="0.0" b2="0.76" voltageLevelId1="VL-1099" bus1="BUS-1099" connectableBus1="BUS-1099" voltageLevelId2="VL-504" bus2="BUS-504" connectableBus2="BUS-504" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="406.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="406.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="406.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="406.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="406.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="406.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1207-504" r="4.03E-5" x="2.7496E-4" g1="0.0" b1="2.58" g2="0.0" b2="2.58" voltageLevelId1="VL-1207" bus1="BUS-1207" connectableBus1="BUS-1207" voltageLevelId2="VL-504" bus2="BUS-504" connectableBus2="BUS-504" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-966-504#0" r="1.096E-5" x="1.1575000000000001E-4" g1="0.0" b1="1.7950000000000002" g2="0.0" b2="1.7950000000000002" voltageLevelId1="VL-966" bus1="BUS-966" connectableBus1="BUS-966" voltageLevelId2="VL-504" bus2="BUS-504" connectableBus2="BUS-504" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="355.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="355.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="355.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="355.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="355.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="355.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1090-504#0" r="2.0000000000000002E-7" x="1.19E-6" g1="0.0" b1="2.53" g2="0.0" b2="2.53" voltageLevelId1="VL-1090" bus1="BUS-1090" connectableBus1="BUS-1090" voltageLevelId2="VL-504" bus2="BUS-504" connectableBus2="BUS-504" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="695.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="695.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="695.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="695.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="695.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="695.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-669-506" r="1.383E-5" x="7.881000000000001E-5" g1="0.0" b1="0.7100000000000001" g2="0.0" b2="0.7100000000000001" voltageLevelId1="VL-669" bus1="BUS-669" connectableBus1="BUS-669" voltageLevelId2="VL-506" bus2="BUS-506" connectableBus2="BUS-506"/>
    <iidm:line id="LINE-805-507" r="2.56E-6" x="4.3769999999999996E-5" g1="0.0" b1="7.8" g2="0.0" b2="7.8" voltageLevelId1="VL-805" bus1="BUS-805" connectableBus1="BUS-805" voltageLevelId2="VL-507" bus2="BUS-507" connectableBus2="BUS-507" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1994.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1994.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1994.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1994.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1994.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1994.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-805-510" r="2.63E-6" x="4.3769999999999996E-5" g1="0.0" b1="7.870000000000001" g2="0.0" b2="7.870000000000001" voltageLevelId1="VL-805" bus1="BUS-805" connectableBus1="BUS-805" voltageLevelId2="VL-510" bus2="BUS-510" connectableBus2="BUS-510" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1994.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1994.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1994.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1994.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1994.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1994.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-805-508" r="2.63E-6" x="4.384E-5" g1="0.0" b1="7.9399999999999995" g2="0.0" b2="7.9399999999999995" voltageLevelId1="VL-805" bus1="BUS-805" connectableBus1="BUS-805" voltageLevelId2="VL-508" bus2="BUS-508" connectableBus2="BUS-508" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="997.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="997.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="997.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="997.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="997.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="997.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-805-509" r="2.63E-6" x="4.391E-5" g1="0.0" b1="7.9399999999999995" g2="0.0" b2="7.9399999999999995" voltageLevelId1="VL-805" bus1="BUS-805" connectableBus1="BUS-805" voltageLevelId2="VL-509" bus2="BUS-509" connectableBus2="BUS-509" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1592.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1592.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1592.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1592.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1592.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1592.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1420-511" r="1.34E-6" x="2.45E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-1420" bus1="BUS-1420" connectableBus1="BUS-1420" voltageLevelId2="VL-511" bus2="BUS-511" connectableBus2="BUS-511" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="545.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="545.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="545.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="545.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="545.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="545.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-756-512" r="1.78E-6" x="7.1100000000000005E-6" g1="0.0" b1="3.95" g2="0.0" b2="3.95" voltageLevelId1="VL-756" bus1="BUS-756" connectableBus1="BUS-756" voltageLevelId2="VL-512" bus2="BUS-512" connectableBus2="BUS-512" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="331.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="331.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="331.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="331.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="331.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="331.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1104-512" r="3.16E-6" x="1.264E-5" g1="0.0" b1="7.085" g2="0.0" b2="7.085" voltageLevelId1="VL-1104" bus1="BUS-1104" connectableBus1="BUS-1104" voltageLevelId2="VL-512" bus2="BUS-512" connectableBus2="BUS-512" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="287.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="287.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="287.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="287.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="287.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="287.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-854-513" r="1.0943E-4" x="7.265199999999999E-4" g1="0.0" b1="6.734999999999999" g2="0.0" b2="6.734999999999999" voltageLevelId1="VL-854" bus1="BUS-854" connectableBus1="BUS-854" voltageLevelId2="VL-513" bus2="BUS-513" connectableBus2="BUS-513" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="509.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="509.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="509.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="509.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="509.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="509.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-865-513" r="1.4774999999999999E-4" x="5.2267E-4" g1="0.0" b1="4.15" g2="0.0" b2="4.15" voltageLevelId1="VL-865" bus1="BUS-865" connectableBus1="BUS-865" voltageLevelId2="VL-513" bus2="BUS-513" connectableBus2="BUS-513"/>
    <iidm:line id="LINE-904-513" r="2.0543E-4" x="7.348200000000001E-4" g1="0.0" b1="5.87" g2="0.0" b2="5.87" voltageLevelId1="VL-904" bus1="BUS-904" connectableBus1="BUS-904" voltageLevelId2="VL-513" bus2="BUS-513" connectableBus2="BUS-513" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="279.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="279.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="279.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="279.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="279.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="279.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1144-513" r="1.5921000000000002E-4" x="7.2375E-4" g1="0.0" b1="6.404999999999999" g2="0.0" b2="6.404999999999999" voltageLevelId1="VL-1144" bus1="BUS-1144" connectableBus1="BUS-1144" voltageLevelId2="VL-513" bus2="BUS-513" connectableBus2="BUS-513" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="329.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="329.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="329.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="329.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="329.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="329.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1478-513" r="8.435E-5" x="5.6138E-4" g1="0.0" b1="5.215" g2="0.0" b2="5.215" voltageLevelId1="VL-1478" bus1="BUS-1478" connectableBus1="BUS-1478" voltageLevelId2="VL-513" bus2="BUS-513" connectableBus2="BUS-513" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-710-515" r="9.912000000000001E-5" x="4.4700999999999996E-4" g1="0.0" b1="9.085" g2="0.0" b2="9.085" voltageLevelId1="VL-710" bus1="BUS-710" connectableBus1="BUS-710" voltageLevelId2="VL-515" bus2="BUS-515" connectableBus2="BUS-515" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="304.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="304.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="304.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="304.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="304.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="304.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1287-515" r="7.604999999999999E-5" x="3.6603E-4" g1="0.0" b1="3.29" g2="0.0" b2="3.29" voltageLevelId1="VL-1287" bus1="BUS-1287" connectableBus1="BUS-1287" voltageLevelId2="VL-515" bus2="BUS-515" connectableBus2="BUS-515" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="362.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="362.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="362.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="362.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="362.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="362.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1441-515" r="5.1139999999999995E-5" x="3.5180000000000004E-4" g1="0.0" b1="3.34" g2="0.0" b2="3.34" voltageLevelId1="VL-1441" bus1="BUS-1441" connectableBus1="BUS-1441" voltageLevelId2="VL-515" bus2="BUS-515" connectableBus2="BUS-515" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="394.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="394.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="394.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="394.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="394.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="394.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1407-516" r="5.5700000000000005E-5" x="3.362E-4" g1="0.0" b1="3.1399999999999997" g2="0.0" b2="3.1399999999999997" voltageLevelId1="VL-1407" bus1="BUS-1407" connectableBus1="BUS-1407" voltageLevelId2="VL-516" bus2="BUS-516" connectableBus2="BUS-516" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="409.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="409.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="409.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="409.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="409.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="409.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-854-517" r="2.975E-5" x="1.9475E-4" g1="0.0" b1="2.52" g2="0.0" b2="2.52" voltageLevelId1="VL-854" bus1="BUS-854" connectableBus1="BUS-854" voltageLevelId2="VL-517" bus2="BUS-517" connectableBus2="BUS-517" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="444.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="444.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="444.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="444.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="444.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="444.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-958-517" r="2.627E-5" x="1.7975E-4" g1="0.0" b1="1.6199999999999999" g2="0.0" b2="1.6199999999999999" voltageLevelId1="VL-958" bus1="BUS-958" connectableBus1="BUS-958" voltageLevelId2="VL-517" bus2="BUS-517" connectableBus2="BUS-517" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="416.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="416.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="416.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="416.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="416.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="416.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-854-517#0" r="2.993E-5" x="1.9532000000000002E-4" g1="0.0" b1="2.36" g2="0.0" b2="2.36" voltageLevelId1="VL-854" bus1="BUS-854" connectableBus1="BUS-854" voltageLevelId2="VL-517" bus2="BUS-517" connectableBus2="BUS-517" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="444.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="444.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="444.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="444.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="444.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="444.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1240-519" r="2.923E-5" x="2.0543E-4" g1="0.0" b1="1.825" g2="0.0" b2="1.825" voltageLevelId1="VL-1240" bus1="BUS-1240" connectableBus1="BUS-1240" voltageLevelId2="VL-519" bus2="BUS-519" connectableBus2="BUS-519" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="422.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="422.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="422.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="422.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="422.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="422.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-995-521" r="1.4200000000000002E-6" x="8.220000000000001E-6" g1="0.0" b1="5.365" g2="0.0" b2="5.365" voltageLevelId1="VL-995" bus1="BUS-995" connectableBus1="BUS-995" voltageLevelId2="VL-521" bus2="BUS-521" connectableBus2="BUS-521"/>
    <iidm:line id="LINE-995-520" r="2.17E-6" x="8.49E-6" g1="0.0" b1="5.52" g2="0.0" b2="5.52" voltageLevelId1="VL-995" bus1="BUS-995" connectableBus1="BUS-995" voltageLevelId2="VL-520" bus2="BUS-520" connectableBus2="BUS-520" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="452.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="452.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="452.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="452.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-522-1325" r="1.38E-6" x="2.96E-6" g1="0.0" b1="1.115" g2="0.0" b2="1.115" voltageLevelId1="VL-522" bus1="BUS-522" connectableBus1="BUS-522" voltageLevelId2="VL-1325" bus2="BUS-1325" connectableBus2="BUS-1325" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="272.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="272.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="272.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="272.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="272.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="272.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1092-523" r="5.965E-5" x="3.9901E-4" g1="0.0" b1="3.695" g2="0.0" b2="3.695" voltageLevelId1="VL-1092" bus1="BUS-1092" connectableBus1="BUS-1092" voltageLevelId2="VL-523" bus2="BUS-523" connectableBus2="BUS-523" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="344.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="344.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="344.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="344.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="344.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="344.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1436-523" r="8.89E-6" x="6.104E-5" g1="0.0" b1="0.555" g2="0.0" b2="0.555" voltageLevelId1="VL-1436" bus1="BUS-1436" connectableBus1="BUS-1436" voltageLevelId2="VL-523" bus2="BUS-523" connectableBus2="BUS-523" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="428.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="428.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="428.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="428.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="428.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="428.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-925-524" r="4.681E-5" x="2.1847E-4" g1="0.0" b1="6.909999999999999" g2="0.0" b2="6.909999999999999" voltageLevelId1="VL-925" bus1="BUS-925" connectableBus1="BUS-925" voltageLevelId2="VL-524" bus2="BUS-524" connectableBus2="BUS-524" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="386.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="386.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="386.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="386.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="386.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="386.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1262-525" r="2.953E-5" x="1.9787E-4" g1="0.0" b1="1.815" g2="0.0" b2="1.815" voltageLevelId1="VL-1262" bus1="BUS-1262" connectableBus1="BUS-1262" voltageLevelId2="VL-525" bus2="BUS-525" connectableBus2="BUS-525" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1262-525#0" r="2.963E-5" x="1.9733E-4" g1="0.0" b1="1.825" g2="0.0" b2="1.825" voltageLevelId1="VL-1262" bus1="BUS-1262" connectableBus1="BUS-1262" voltageLevelId2="VL-525" bus2="BUS-525" connectableBus2="BUS-525" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-626-526" r="4.94E-6" x="2.2119999999999998E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" voltageLevelId1="VL-626" bus1="BUS-626" connectableBus1="BUS-626" voltageLevelId2="VL-526" bus2="BUS-526" connectableBus2="BUS-526" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="322.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="322.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="322.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="322.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="322.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="322.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-626-526#0" r="4.7399999999999995E-6" x="2.1930000000000002E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" voltageLevelId1="VL-626" bus1="BUS-626" connectableBus1="BUS-626" voltageLevelId2="VL-526" bus2="BUS-526" connectableBus2="BUS-526" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="322.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="322.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="322.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="322.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="322.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="322.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-559-528" r="2.086E-5" x="2.5528E-4" g1="0.0" b1="22.67" g2="0.0" b2="22.67" voltageLevelId1="VL-558" bus1="BUS-559" connectableBus1="BUS-559" voltageLevelId2="VL-527" bus2="BUS-528" connectableBus2="BUS-528" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1253.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1253.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1253.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1253.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1253.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1253.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-764-528" r="1.4319999999999998E-5" x="1.5664999999999999E-4" g1="0.0" b1="18.77" g2="0.0" b2="18.77" voltageLevelId1="VL-763" bus1="BUS-764" connectableBus1="BUS-764" voltageLevelId2="VL-527" bus2="BUS-528" connectableBus2="BUS-528" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1301-529" r="2.726E-5" x="1.8212E-4" g1="0.0" b1="2.405" g2="0.0" b2="2.405" voltageLevelId1="VL-1301" bus1="BUS-1301" connectableBus1="BUS-1301" voltageLevelId2="VL-529" bus2="BUS-529" connectableBus2="BUS-529" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="420.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="420.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1301-529#0" r="2.765E-5" x="1.8212E-4" g1="0.0" b1="2.4299999999999997" g2="0.0" b2="2.4299999999999997" voltageLevelId1="VL-1301" bus1="BUS-1301" connectableBus1="BUS-1301" voltageLevelId2="VL-529" bus2="BUS-529" connectableBus2="BUS-529" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="420.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="420.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1492-530" r="3.75E-6" x="2.548E-5" g1="0.0" b1="0.305" g2="0.0" b2="0.305" voltageLevelId1="VL-1492" bus1="BUS-1492" connectableBus1="BUS-1492" voltageLevelId2="VL-530" bus2="BUS-530" connectableBus2="BUS-530" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="473.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="473.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="473.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="473.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="473.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="473.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1505-530" r="1.969E-5" x="1.1677999999999999E-4" g1="0.0" b1="1.115" g2="0.0" b2="1.115" voltageLevelId1="VL-1505" bus1="BUS-1505" connectableBus1="BUS-1505" voltageLevelId2="VL-530" bus2="BUS-530" connectableBus2="BUS-530" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="473.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="473.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="473.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="473.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="473.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="473.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1469-532" r="2.0000000000000002E-7" x="1.9799999999999997E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-1469" bus1="BUS-1469" connectableBus1="BUS-1469" voltageLevelId2="VL-532" bus2="BUS-532" connectableBus2="BUS-532" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1470-531" r="2.0000000000000002E-7" x="1.9799999999999997E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-1470" bus1="BUS-1470" connectableBus1="BUS-1470" voltageLevelId2="VL-531" bus2="BUS-531" connectableBus2="BUS-531" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1465-533" r="3.832E-5" x="1.9733E-4" g1="0.0" b1="1.7950000000000002" g2="0.0" b2="1.7950000000000002" voltageLevelId1="VL-1465" bus1="BUS-1465" connectableBus1="BUS-1465" voltageLevelId2="VL-533" bus2="BUS-533" connectableBus2="BUS-533" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1054-534" r="5.9E-7" x="1.38E-6" g1="0.0" b1="0.40499999999999997" g2="0.0" b2="0.40499999999999997" voltageLevelId1="VL-1054" bus1="BUS-1054" connectableBus1="BUS-1054" voltageLevelId2="VL-534" bus2="BUS-534" connectableBus2="BUS-534"/>
    <iidm:line id="LINE-1471-536" r="2.0000000000000002E-7" x="1.9799999999999997E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-1471" bus1="BUS-1471" connectableBus1="BUS-1471" voltageLevelId2="VL-536" bus2="BUS-536" connectableBus2="BUS-536" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1472-535" r="2.0000000000000002E-7" x="1.9799999999999997E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-1472" bus1="BUS-1472" connectableBus1="BUS-1472" voltageLevelId2="VL-535" bus2="BUS-535" connectableBus2="BUS-535"/>
    <iidm:line id="LINE-758-537" r="2.17E-6" x="8.1E-6" g1="0.0" b1="5.01" g2="0.0" b2="5.01" voltageLevelId1="VL-758" bus1="BUS-758" connectableBus1="BUS-758" voltageLevelId2="VL-537" bus2="BUS-537" connectableBus2="BUS-537" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="428.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="428.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="428.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="428.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="428.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="428.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-542-538" r="2.0E-8" x="1.185E-5" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-542" bus1="BUS-542" connectableBus1="BUS-542" voltageLevelId2="VL-538" bus2="BUS-538" connectableBus2="BUS-538" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-542-539" r="2.0E-8" x="1.185E-5" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-542" bus1="BUS-542" connectableBus1="BUS-542" voltageLevelId2="VL-539" bus2="BUS-539" connectableBus2="BUS-539" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-542-540" r="2.0E-8" x="1.185E-5" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-542" bus1="BUS-542" connectableBus1="BUS-542" voltageLevelId2="VL-540" bus2="BUS-540" connectableBus2="BUS-540" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-542-541" r="2.0E-8" x="1.185E-5" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-542" bus1="BUS-542" connectableBus1="BUS-542" voltageLevelId2="VL-541" bus2="BUS-541" connectableBus2="BUS-541" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1167-542" r="3.81E-5" x="2.541E-4" g1="0.0" b1="2.355" g2="0.0" b2="2.355" voltageLevelId1="VL-1167" bus1="BUS-1167" connectableBus1="BUS-1167" voltageLevelId2="VL-542" bus2="BUS-542" connectableBus2="BUS-542" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-818-544" r="4.7600000000000005E-5" x="3.2099E-4" g1="0.0" b1="2.835" g2="0.0" b2="2.835" voltageLevelId1="VL-818" bus1="BUS-818" connectableBus1="BUS-818" voltageLevelId2="VL-544" bus2="BUS-544" connectableBus2="BUS-544" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="423.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="423.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="423.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="423.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="423.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="423.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1011-544" r="2.825E-5" x="1.9082E-4" g1="0.0" b1="1.72" g2="0.0" b2="1.72" voltageLevelId1="VL-1011" bus1="BUS-1011" connectableBus1="BUS-1011" voltageLevelId2="VL-544" bus2="BUS-544" connectableBus2="BUS-544" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="423.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="423.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="423.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="423.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="423.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="423.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1138-544" r="5.93E-6" x="4.03E-5" g1="0.0" b1="0.35500000000000004" g2="0.0" b2="0.35500000000000004" voltageLevelId1="VL-1138" bus1="BUS-1138" connectableBus1="BUS-1138" voltageLevelId2="VL-544" bus2="BUS-544" connectableBus2="BUS-544" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="502.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="502.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="502.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="502.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="502.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="502.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1455-544" r="1.6E-5" x="1.0884E-4" g1="0.0" b1="0.96" g2="0.0" b2="0.96" voltageLevelId1="VL-1455" bus1="BUS-1455" connectableBus1="BUS-1455" voltageLevelId2="VL-544" bus2="BUS-544" connectableBus2="BUS-544" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="423.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="423.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="423.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="423.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="423.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="423.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1239-545" r="1.8711999999999998E-4" x="6.368400000000001E-4" g1="0.0" b1="5.365" g2="0.0" b2="5.365" voltageLevelId1="VL-1239" bus1="BUS-1239" connectableBus1="BUS-1239" voltageLevelId2="VL-545" bus2="BUS-545" connectableBus2="BUS-545"/>
    <iidm:line id="LINE-1377-545" r="1.297E-4" x="4.896E-4" g1="0.0" b1="3.95" g2="0.0" b2="3.95" voltageLevelId1="VL-1377" bus1="BUS-1377" connectableBus1="BUS-1377" voltageLevelId2="VL-545" bus2="BUS-545" connectableBus2="BUS-545"/>
    <iidm:line id="LINE-1215-546" r="1.363E-5" x="9.106E-5" g1="0.0" b1="1.52" g2="0.0" b2="1.52" voltageLevelId1="VL-1215" bus1="BUS-1215" connectableBus1="BUS-1215" voltageLevelId2="VL-546" bus2="BUS-546" connectableBus2="BUS-546" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1474-546" r="1.1436999999999999E-4" x="7.8084E-4" g1="0.0" b1="6.885" g2="0.0" b2="6.885" voltageLevelId1="VL-1474" bus1="BUS-1474" connectableBus1="BUS-1474" voltageLevelId2="VL-546" bus2="BUS-546" connectableBus2="BUS-546" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="276.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="276.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="276.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="276.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="276.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="276.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-653-547" r="8.69E-6" x="4.407E-5" g1="0.0" b1="21.060000000000002" g2="0.0" b2="21.060000000000002" voltageLevelId1="VL-653" bus1="BUS-653" connectableBus1="BUS-653" voltageLevelId2="VL-547" bus2="BUS-547" connectableBus2="BUS-547" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="312.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="312.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="312.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="312.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="312.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="312.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-672-548" r="2.17E-6" x="4.7399999999999995E-6" g1="0.0" b1="2.225" g2="0.0" b2="2.225" voltageLevelId1="VL-672" bus1="BUS-672" connectableBus1="BUS-672" voltageLevelId2="VL-548" bus2="BUS-548" connectableBus2="BUS-548"/>
    <iidm:line id="LINE-1464-549" r="2.765E-5" x="1.2998E-4" g1="0.0" b1="1.065" g2="0.0" b2="1.065" voltageLevelId1="VL-1464" bus1="BUS-1464" connectableBus1="BUS-1464" voltageLevelId2="VL-549" bus2="BUS-549" connectableBus2="BUS-549" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="305.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="305.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="305.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="305.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="305.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="305.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-554-550" r="1.205E-5" x="1.5845E-4" g1="0.0" b1="27.435" g2="0.0" b2="27.435" voltageLevelId1="VL-554" bus1="BUS-554" connectableBus1="BUS-554" voltageLevelId2="VL-550" bus2="BUS-550" connectableBus2="BUS-550" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2389.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2389.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2389.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2389.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2389.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2389.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1260-550" r="6.23E-6" x="8.172000000000001E-5" g1="0.0" b1="14.149999999999999" g2="0.0" b2="14.149999999999999" voltageLevelId1="VL-1259" bus1="BUS-1260" connectableBus1="BUS-1260" voltageLevelId2="VL-550" bus2="BUS-550" connectableBus2="BUS-550" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-554-550#0" r="1.205E-5" x="1.5852000000000002E-4" g1="0.0" b1="27.435" g2="0.0" b2="27.435" voltageLevelId1="VL-554" bus1="BUS-554" connectableBus1="BUS-554" voltageLevelId2="VL-550" bus2="BUS-550" connectableBus2="BUS-550" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2389.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2389.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2389.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2389.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2389.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2389.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1260-550#0" r="6.23E-6" x="8.172000000000001E-5" g1="0.0" b1="14.149999999999999" g2="0.0" b2="14.149999999999999" voltageLevelId1="VL-1259" bus1="BUS-1260" connectableBus1="BUS-1260" voltageLevelId2="VL-550" bus2="BUS-550" connectableBus2="BUS-550" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-731-551" r="1.622E-5" x="1.0949000000000001E-4" g1="0.0" b1="4.08" g2="0.0" b2="4.08" voltageLevelId1="VL-731" bus1="BUS-731" connectableBus1="BUS-731" voltageLevelId2="VL-551" bus2="BUS-551" connectableBus2="BUS-551" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="420.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="420.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-840-551" r="4.3610000000000004E-5" x="1.9407000000000002E-4" g1="0.0" b1="1.73" g2="0.0" b2="1.73" voltageLevelId1="VL-840" bus1="BUS-840" connectableBus1="BUS-840" voltageLevelId2="VL-551" bus2="BUS-551" connectableBus2="BUS-551" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1240-551" r="6.440000000000001E-5" x="4.3615E-4" g1="0.0" b1="4.05" g2="0.0" b2="4.05" voltageLevelId1="VL-1240" bus1="BUS-1240" connectableBus1="BUS-1240" voltageLevelId2="VL-551" bus2="BUS-551" connectableBus2="BUS-551" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="537.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="537.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="537.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="537.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="537.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="537.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-840-551#0" r="2.884E-5" x="1.9127E-4" g1="0.0" b1="1.7850000000000001" g2="0.0" b2="1.7850000000000001" voltageLevelId1="VL-840" bus1="BUS-840" connectableBus1="BUS-840" voltageLevelId2="VL-551" bus2="BUS-551" connectableBus2="BUS-551" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="537.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="537.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="537.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="537.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="537.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="537.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1126-553" r="3.553E-5" x="4.0406E-4" g1="0.0" b1="43.88" g2="0.0" b2="43.88" voltageLevelId1="VL-1126" bus1="BUS-1126" connectableBus1="BUS-1126" voltageLevelId2="VL-551" bus2="BUS-553" connectableBus2="BUS-553" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1695.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1695.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1695.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1695.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1695.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1695.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1263-553" r="1.413E-5" x="2.0512E-4" g1="0.0" b1="26.57" g2="0.0" b2="26.57" voltageLevelId1="VL-1262" bus1="BUS-1263" connectableBus1="BUS-1263" voltageLevelId2="VL-551" bus2="BUS-553" connectableBus2="BUS-553" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2362.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2362.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2362.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2362.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2362.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2362.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1352-553" r="2.029E-5" x="2.0568E-4" g1="0.0" b1="26.86" g2="0.0" b2="26.86" voltageLevelId1="VL-1351" bus1="BUS-1352" connectableBus1="BUS-1352" voltageLevelId2="VL-551" bus2="BUS-553" connectableBus2="BUS-553" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-665-553" r="1.2329999999999999E-5" x="1.2465E-4" g1="0.0" b1="16.175" g2="0.0" b2="16.175" voltageLevelId1="VL-665" bus1="BUS-665" connectableBus1="BUS-665" voltageLevelId2="VL-551" bus2="BUS-553" connectableBus2="BUS-553" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1263-553#0" r="1.41E-5" x="1.9927E-4" g1="0.0" b1="27.315" g2="0.0" b2="27.315" voltageLevelId1="VL-1262" bus1="BUS-1263" connectableBus1="BUS-1263" voltageLevelId2="VL-551" bus2="BUS-553" connectableBus2="BUS-553" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2362.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2362.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2362.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2362.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2362.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2362.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1216-554" r="9.829999999999999E-6" x="1.2909E-4" g1="0.0" b1="22.38" g2="0.0" b2="22.38" voltageLevelId1="VL-1215" bus1="BUS-1216" connectableBus1="BUS-1216" voltageLevelId2="VL-554" bus2="BUS-554" connectableBus2="BUS-554" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-957-555" r="1.1299E-4" x="5.125899999999999E-4" g1="0.0" b1="4.405" g2="0.0" b2="4.405" voltageLevelId1="VL-957" bus1="BUS-957" connectableBus1="BUS-957" voltageLevelId2="VL-555" bus2="BUS-555" connectableBus2="BUS-555" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="424.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="424.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="424.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="424.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="424.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="424.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1348-555" r="2.232E-5" x="1.2286E-4" g1="0.0" b1="1.09" g2="0.0" b2="1.09" voltageLevelId1="VL-1348" bus1="BUS-1348" connectableBus1="BUS-1348" voltageLevelId2="VL-555" bus2="BUS-555" connectableBus2="BUS-555" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="424.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="424.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="424.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="424.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="424.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="424.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1348-555#0" r="3.714E-5" x="1.7975E-4" g1="0.0" b1="2.025" g2="0.0" b2="2.025" voltageLevelId1="VL-1348" bus1="BUS-1348" connectableBus1="BUS-1348" voltageLevelId2="VL-555" bus2="BUS-555" connectableBus2="BUS-555" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="383.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="383.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="383.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="383.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="383.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="383.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-667-558" r="3.812E-5" x="1.8568000000000002E-4" g1="0.0" b1="2.785" g2="0.0" b2="2.785" voltageLevelId1="VL-667" bus1="BUS-667" connectableBus1="BUS-667" voltageLevelId2="VL-558" bus2="BUS-558" connectableBus2="BUS-558" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="384.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="384.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="384.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="384.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="384.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="384.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1175-557" r="3.911E-5" x="1.679E-4" g1="0.0" b1="1.4200000000000002" g2="0.0" b2="1.4200000000000002" voltageLevelId1="VL-1175" bus1="BUS-1175" connectableBus1="BUS-1175" voltageLevelId2="VL-557" bus2="BUS-557" connectableBus2="BUS-557" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="250.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="250.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="250.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="250.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="250.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="250.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1407-558" r="5.057E-5" x="3.1130999999999997E-4" g1="0.0" b1="2.935" g2="0.0" b2="2.935" voltageLevelId1="VL-1407" bus1="BUS-1407" connectableBus1="BUS-1407" voltageLevelId2="VL-558" bus2="BUS-558" connectableBus2="BUS-558" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="435.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="435.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="435.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="435.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="435.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="435.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1456-557" r="2.7850000000000003E-5" x="1.8152999999999998E-4" g1="0.0" b1="1.67" g2="0.0" b2="1.67" voltageLevelId1="VL-1456" bus1="BUS-1456" connectableBus1="BUS-1456" voltageLevelId2="VL-557" bus2="BUS-557" connectableBus2="BUS-557" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="296.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="296.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="296.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="296.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="296.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="296.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1365-559" r="2.569E-5" x="3.6468E-4" g1="0.0" b1="46.265" g2="0.0" b2="46.265" voltageLevelId1="VL-1363" bus1="BUS-1365" connectableBus1="BUS-1365" voltageLevelId2="VL-558" bus2="BUS-559" connectableBus2="BUS-559" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1750.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1750.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1750.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1750.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1750.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1750.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1365-559#0" r="2.569E-5" x="3.6468E-4" g1="0.0" b1="46.265" g2="0.0" b2="46.265" voltageLevelId1="VL-1363" bus1="BUS-1365" connectableBus1="BUS-1365" voltageLevelId2="VL-558" bus2="BUS-559" connectableBus2="BUS-559" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2197.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2197.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2197.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2197.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2197.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2197.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1365-559#1" r="5.422E-5" x="3.9197E-4" g1="0.0" b1="42.05" g2="0.0" b2="42.05" voltageLevelId1="VL-1363" bus1="BUS-1365" connectableBus1="BUS-1365" voltageLevelId2="VL-558" bus2="BUS-559" connectableBus2="BUS-559" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1192.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1192.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1192.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1192.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1192.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1192.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-566-565" r="2.0E-8" x="1.185E-5" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-566" bus1="BUS-566" connectableBus1="BUS-566" voltageLevelId2="VL-565" bus2="BUS-565" connectableBus2="BUS-565" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-566-563" r="2.0E-8" x="1.185E-5" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-566" bus1="BUS-566" connectableBus1="BUS-566" voltageLevelId2="VL-563" bus2="BUS-563" connectableBus2="BUS-563" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-566-562" r="2.0E-8" x="1.185E-5" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-566" bus1="BUS-566" connectableBus1="BUS-566" voltageLevelId2="VL-562" bus2="BUS-562" connectableBus2="BUS-562" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-566-560" r="2.0E-8" x="1.185E-5" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-566" bus1="BUS-566" connectableBus1="BUS-566" voltageLevelId2="VL-560" bus2="BUS-560" connectableBus2="BUS-560" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-566-561" r="2.0E-8" x="1.185E-5" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-566" bus1="BUS-566" connectableBus1="BUS-566" voltageLevelId2="VL-561" bus2="BUS-561" connectableBus2="BUS-561" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-566-564" r="2.0E-8" x="1.185E-5" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-566" bus1="BUS-566" connectableBus1="BUS-566" voltageLevelId2="VL-564" bus2="BUS-564" connectableBus2="BUS-564" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1082-566" r="1.64E-5" x="1.1299E-4" g1="0.0" b1="1.065" g2="0.0" b2="1.065" voltageLevelId1="VL-1082" bus1="BUS-1082" connectableBus1="BUS-1082" voltageLevelId2="VL-566" bus2="BUS-566" connectableBus2="BUS-566" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1251-566" r="2.647E-5" x="1.8035E-4" g1="0.0" b1="1.67" g2="0.0" b2="1.67" voltageLevelId1="VL-1251" bus1="BUS-1251" connectableBus1="BUS-1251" voltageLevelId2="VL-566" bus2="BUS-566" connectableBus2="BUS-566" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="408.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="408.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="408.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="408.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="408.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="408.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1474-568" r="2.0000000000000002E-7" x="1.38E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-1474" bus1="BUS-1474" connectableBus1="BUS-1474" voltageLevelId2="VL-568" bus2="BUS-568" connectableBus2="BUS-568" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="509.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="509.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="509.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="509.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="509.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="509.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1475-568" r="3.95E-6" x="2.647E-5" g1="0.0" b1="0.255" g2="0.0" b2="0.255" voltageLevelId1="VL-1475" bus1="BUS-1475" connectableBus1="BUS-1475" voltageLevelId2="VL-568" bus2="BUS-568" connectableBus2="BUS-568" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-718-569" r="3.2590000000000005E-5" x="2.1669000000000001E-4" g1="0.0" b1="2.025" g2="0.0" b2="2.025" voltageLevelId1="VL-718" bus1="BUS-718" connectableBus1="BUS-718" voltageLevelId2="VL-569" bus2="BUS-569" connectableBus2="BUS-569" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="502.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="502.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="502.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="502.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="502.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="502.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-718-569#0" r="3.24E-5" x="2.1768E-4" g1="0.0" b1="1.975" g2="0.0" b2="1.975" voltageLevelId1="VL-718" bus1="BUS-718" connectableBus1="BUS-718" voltageLevelId2="VL-569" bus2="BUS-569" connectableBus2="BUS-569" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="502.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="502.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="502.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="502.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="502.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="502.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-755-570" r="2.3509999999999997E-5" x="1.1022000000000001E-4" g1="0.0" b1="0.91" g2="0.0" b2="0.91" voltageLevelId1="VL-755" bus1="BUS-755" connectableBus1="BUS-755" voltageLevelId2="VL-570" bus2="BUS-570" connectableBus2="BUS-570"/>
    <iidm:line id="LINE-818-570" r="3.2E-5" x="1.5900999999999998E-4" g1="0.0" b1="1.77" g2="0.0" b2="1.77" voltageLevelId1="VL-818" bus1="BUS-818" connectableBus1="BUS-818" voltageLevelId2="VL-570" bus2="BUS-570" connectableBus2="BUS-570" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="333.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="333.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="333.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="333.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="333.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="333.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-929-570" r="2.252E-5" x="1.5842E-4" g1="0.0" b1="3.95" g2="0.0" b2="3.95" voltageLevelId1="VL-929" bus1="BUS-929" connectableBus1="BUS-929" voltageLevelId2="VL-570" bus2="BUS-570" connectableBus2="BUS-570" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="311.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="311.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="311.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="311.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="311.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="311.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-820-570" r="1.32E-5" x="1.3076E-4" g1="0.0" b1="1.925" g2="0.0" b2="1.925" voltageLevelId1="VL-820" bus1="BUS-820" connectableBus1="BUS-820" voltageLevelId2="VL-570" bus2="BUS-570" connectableBus2="BUS-570" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="448.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="448.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="448.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="448.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="448.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="448.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1185-570" r="5.5310000000000004E-5" x="2.7042E-4" g1="0.0" b1="3.1399999999999997" g2="0.0" b2="3.1399999999999997" voltageLevelId1="VL-1185" bus1="BUS-1185" connectableBus1="BUS-1185" voltageLevelId2="VL-570" bus2="BUS-570" connectableBus2="BUS-570" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="305.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="305.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="305.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="305.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="305.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="305.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1294-572" r="1.38E-6" x="3.16E-6" g1="0.0" b1="1.5699999999999998" g2="0.0" b2="1.5699999999999998" voltageLevelId1="VL-1294" bus1="BUS-1294" connectableBus1="BUS-1294" voltageLevelId2="VL-572" bus2="BUS-572" connectableBus2="BUS-572"/>
    <iidm:line id="LINE-1125-574" r="9.264E-5" x="3.8696E-4" g1="0.0" b1="3.19" g2="0.0" b2="3.19" voltageLevelId1="VL-1125" bus1="BUS-1125" connectableBus1="BUS-1125" voltageLevelId2="VL-574" bus2="BUS-574" connectableBus2="BUS-574" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="309.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="309.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="309.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="309.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="309.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="309.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1239-574" r="2.2084E-4" x="6.1906E-4" g1="0.0" b1="5.065" g2="0.0" b2="5.065" voltageLevelId1="VL-1239" bus1="BUS-1239" connectableBus1="BUS-1239" voltageLevelId2="VL-574" bus2="BUS-574" connectableBus2="BUS-574"/>
    <iidm:line id="LINE-1355-574" r="1.7184999999999998E-4" x="7.921E-4" g1="0.0" b1="6.68" g2="0.0" b2="6.68" voltageLevelId1="VL-1355" bus1="BUS-1355" connectableBus1="BUS-1355" voltageLevelId2="VL-574" bus2="BUS-574" connectableBus2="BUS-574" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="336.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="336.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="336.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="336.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="336.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="336.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1476-575" r="2.96E-6" x="1.936E-5" g1="0.0" b1="0.685" g2="0.0" b2="0.685" voltageLevelId1="VL-1476" bus1="BUS-1476" connectableBus1="BUS-1476" voltageLevelId2="VL-575" bus2="BUS-575" connectableBus2="BUS-575" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1493-578" r="2.37E-5" x="5.748E-5" g1="0.0" b1="0.555" g2="0.0" b2="0.555" voltageLevelId1="VL-1493" bus1="BUS-1493" connectableBus1="BUS-1493" voltageLevelId2="VL-578" bus2="BUS-578" connectableBus2="BUS-578"/>
    <iidm:line id="LINE-1014-579" r="3.36E-6" x="2.252E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" voltageLevelId1="VL-1014" bus1="BUS-1014" connectableBus1="BUS-1014" voltageLevelId2="VL-579" bus2="BUS-579" connectableBus2="BUS-579" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1239-580" r="1.1556E-4" x="5.2998E-4" g1="0.0" b1="4.71" g2="0.0" b2="4.71" voltageLevelId1="VL-1239" bus1="BUS-1239" connectableBus1="BUS-1239" voltageLevelId2="VL-580" bus2="BUS-580" connectableBus2="BUS-580" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="384.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="384.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="384.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="384.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="384.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="384.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1351-580" r="1.1299E-4" x="5.7086E-4" g1="0.0" b1="5.065" g2="0.0" b2="5.065" voltageLevelId1="VL-1351" bus1="BUS-1351" connectableBus1="BUS-1351" voltageLevelId2="VL-580" bus2="BUS-580" connectableBus2="BUS-580" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="336.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="336.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="336.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="336.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="336.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="336.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1012-581" r="2.173E-5" x="1.4519E-4" g1="0.0" b1="1.365" g2="0.0" b2="1.365" voltageLevelId1="VL-1012" bus1="BUS-1012" connectableBus1="BUS-1012" voltageLevelId2="VL-581" bus2="BUS-581" connectableBus2="BUS-581" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="380.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="380.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="380.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="380.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="380.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="380.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-701-582" r="2.6449E-4" x="6.568E-4" g1="0.0" b1="1.035" g2="0.0" b2="1.035" voltageLevelId1="VL-701" bus1="BUS-701" connectableBus1="BUS-701" voltageLevelId2="VL-582" bus2="BUS-582" connectableBus2="BUS-582"/>
    <iidm:line id="LINE-753-582" r="1.2132999999999999E-4" x="3.0178E-4" g1="0.0" b1="0.475" g2="0.0" b2="0.475" voltageLevelId1="VL-753" bus1="BUS-753" connectableBus1="BUS-753" voltageLevelId2="VL-582" bus2="BUS-582" connectableBus2="BUS-582"/>
    <iidm:line id="LINE-644-584" r="9.42E-6" x="4.946E-5" g1="0.0" b1="0.91" g2="0.0" b2="0.91" voltageLevelId1="VL-644" bus1="BUS-644" connectableBus1="BUS-644" voltageLevelId2="VL-584" bus2="BUS-584" connectableBus2="BUS-584"/>
    <iidm:line id="LINE-769-584" r="8.533000000000001E-5" x="3.8716E-4" g1="0.0" b1="3.39" g2="0.0" b2="3.39" voltageLevelId1="VL-769" bus1="BUS-769" connectableBus1="BUS-769" voltageLevelId2="VL-584" bus2="BUS-584" connectableBus2="BUS-584" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="333.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="333.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="333.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="333.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="333.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="333.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-772-584" r="2.977E-5" x="1.4748000000000002E-4" g1="0.0" b1="1.315" g2="0.0" b2="1.315" voltageLevelId1="VL-772" bus1="BUS-772" connectableBus1="BUS-772" voltageLevelId2="VL-584" bus2="BUS-584" connectableBus2="BUS-584" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1059-584" r="2.483E-5" x="1.6496E-4" g1="0.0" b1="1.52" g2="0.0" b2="1.52" voltageLevelId1="VL-1059" bus1="BUS-1059" connectableBus1="BUS-1059" voltageLevelId2="VL-584" bus2="BUS-584" connectableBus2="BUS-584" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1162-584" r="4.188E-5" x="1.9082E-4" g1="0.0" b1="1.67" g2="0.0" b2="1.67" voltageLevelId1="VL-1162" bus1="BUS-1162" connectableBus1="BUS-1162" voltageLevelId2="VL-584" bus2="BUS-584" connectableBus2="BUS-584" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="333.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="333.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="333.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="333.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="333.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="333.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1192-584" r="1.742E-5" x="1.171E-4" g1="0.0" b1="1.9" g2="0.0" b2="1.9" voltageLevelId1="VL-1192" bus1="BUS-1192" connectableBus1="BUS-1192" voltageLevelId2="VL-584" bus2="BUS-584" connectableBus2="BUS-584" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="457.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="457.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="457.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="457.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="457.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="457.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1251-584" r="1.4139999999999998E-5" x="9.527E-5" g1="0.0" b1="0.86" g2="0.0" b2="0.86" voltageLevelId1="VL-1251" bus1="BUS-1251" connectableBus1="BUS-1251" voltageLevelId2="VL-584" bus2="BUS-584" connectableBus2="BUS-584" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-976-585" r="8.672E-5" x="4.002E-4" g1="0.0" b1="4.2" g2="0.0" b2="4.2" voltageLevelId1="VL-976" bus1="BUS-976" connectableBus1="BUS-976" voltageLevelId2="VL-585" bus2="BUS-585" connectableBus2="BUS-585" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="256.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="256.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="256.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="256.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="256.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="256.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1491-585" r="1.237E-5" x="5.636E-5" g1="0.0" b1="1.28" g2="0.0" b2="1.28" voltageLevelId1="VL-1491" bus1="BUS-1491" connectableBus1="BUS-1491" voltageLevelId2="VL-585" bus2="BUS-585" connectableBus2="BUS-585" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="265.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="265.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="265.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="265.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="265.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="265.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-903-586" r="3.062E-5" x="2.0365000000000002E-4" g1="0.0" b1="1.925" g2="0.0" b2="1.925" voltageLevelId1="VL-903" bus1="BUS-903" connectableBus1="BUS-903" voltageLevelId2="VL-586" bus2="BUS-586" connectableBus2="BUS-586" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1219-586" r="7.860000000000001E-6" x="5.24E-5" g1="0.0" b1="1.365" g2="0.0" b2="1.365" voltageLevelId1="VL-1219" bus1="BUS-1219" connectableBus1="BUS-1219" voltageLevelId2="VL-586" bus2="BUS-586" connectableBus2="BUS-586" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1478-586" r="3.6150000000000005E-5" x="2.4336E-4" g1="0.0" b1="2.225" g2="0.0" b2="2.225" voltageLevelId1="VL-1478" bus1="BUS-1478" connectableBus1="BUS-1478" voltageLevelId2="VL-586" bus2="BUS-586" connectableBus2="BUS-586" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1220-586" r="1.274E-5" x="8.486000000000001E-5" g1="0.0" b1="0.76" g2="0.0" b2="0.76" voltageLevelId1="VL-1220" bus1="BUS-1220" connectableBus1="BUS-1220" voltageLevelId2="VL-586" bus2="BUS-586" connectableBus2="BUS-586" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="545.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="545.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="545.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="545.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="545.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="545.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-679-587" r="1.634E-5" x="1.6835E-4" g1="0.0" b1="21.805" g2="0.0" b2="21.805" voltageLevelId1="VL-677" bus1="BUS-679" connectableBus1="BUS-679" voltageLevelId2="VL-586" bus2="BUS-587" connectableBus2="BUS-587" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-979-587" r="9.35E-6" x="1.3565000000000002E-4" g1="0.0" b1="17.615" g2="0.0" b2="17.615" voltageLevelId1="VL-977" bus1="BUS-979" connectableBus1="BUS-979" voltageLevelId2="VL-586" bus2="BUS-587" connectableBus2="BUS-587" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2368.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2368.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2368.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2368.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2368.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2368.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1337-587" r="1.434E-5" x="1.8849999999999997E-4" g1="0.0" b1="32.635" g2="0.0" b2="32.635" voltageLevelId1="VL-1336" bus1="BUS-1337" connectableBus1="BUS-1337" voltageLevelId2="VL-586" bus2="BUS-587" connectableBus2="BUS-587" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2389.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2389.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2389.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2389.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2389.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2389.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-678-587" r="1.634E-5" x="1.6842E-4" g1="0.0" b1="21.805" g2="0.0" b2="21.805" voltageLevelId1="VL-677" bus1="BUS-678" connectableBus1="BUS-678" voltageLevelId2="VL-586" bus2="BUS-587" connectableBus2="BUS-587" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-978-587" r="9.34E-6" x="1.3565000000000002E-4" g1="0.0" b1="17.615" g2="0.0" b2="17.615" voltageLevelId1="VL-977" bus1="BUS-978" connectableBus1="BUS-978" voltageLevelId2="VL-586" bus2="BUS-587" connectableBus2="BUS-587" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2368.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2368.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2368.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2368.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2368.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2368.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1337-587#0" r="1.434E-5" x="1.8849999999999997E-4" g1="0.0" b1="32.635" g2="0.0" b2="32.635" voltageLevelId1="VL-1336" bus1="BUS-1337" connectableBus1="BUS-1337" voltageLevelId2="VL-586" bus2="BUS-587" connectableBus2="BUS-587" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2389.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2389.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2389.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2389.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2389.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2389.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1416-592" r="1.11E-6" x="1.604E-5" g1="0.0" b1="2.08" g2="0.0" b2="2.08" voltageLevelId1="VL-1414" bus1="BUS-1416" connectableBus1="BUS-1416" voltageLevelId2="VL-592" bus2="BUS-592" connectableBus2="BUS-592" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1382.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1382.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1382.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1382.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1382.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1382.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1416-593" r="1.11E-6" x="1.6E-5" g1="0.0" b1="2.02" g2="0.0" b2="2.02" voltageLevelId1="VL-1414" bus1="BUS-1416" connectableBus1="BUS-1416" voltageLevelId2="VL-593" bus2="BUS-593" connectableBus2="BUS-593" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1382.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1382.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1382.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1382.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1382.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1382.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1416-591" r="1.11E-6" x="1.6E-5" g1="0.0" b1="2.02" g2="0.0" b2="2.02" voltageLevelId1="VL-1414" bus1="BUS-1416" connectableBus1="BUS-1416" voltageLevelId2="VL-591" bus2="BUS-591" connectableBus2="BUS-591" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1382.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1382.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1382.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1382.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1382.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1382.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1416-589" r="1.11E-6" x="1.6E-5" g1="0.0" b1="2.02" g2="0.0" b2="2.02" voltageLevelId1="VL-1414" bus1="BUS-1416" connectableBus1="BUS-1416" voltageLevelId2="VL-589" bus2="BUS-589" connectableBus2="BUS-589" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1382.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1382.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1382.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1382.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1382.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1382.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1416-590" r="1.11E-6" x="1.606E-5" g1="0.0" b1="2.08" g2="0.0" b2="2.08" voltageLevelId1="VL-1414" bus1="BUS-1416" connectableBus1="BUS-1416" voltageLevelId2="VL-590" bus2="BUS-590" connectableBus2="BUS-590" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1382.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1382.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1382.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1382.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1382.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1382.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1416-588" r="1.11E-6" x="1.616E-5" g1="0.0" b1="2.095" g2="0.0" b2="2.095" voltageLevelId1="VL-1414" bus1="BUS-1416" connectableBus1="BUS-1416" voltageLevelId2="VL-588" bus2="BUS-588" connectableBus2="BUS-588" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1382.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1382.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1382.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1382.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1382.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1382.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-820-594" r="9.88E-6" x="6.953E-5" g1="0.0" b1="1.365" g2="0.0" b2="1.365" voltageLevelId1="VL-820" bus1="BUS-820" connectableBus1="BUS-820" voltageLevelId2="VL-594" bus2="BUS-594" connectableBus2="BUS-594" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="378.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="378.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="378.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="378.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="378.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="378.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-610-598" r="5.195E-5" x="3.4528000000000006E-4" g1="0.0" b1="3.2399999999999998" g2="0.0" b2="3.2399999999999998" voltageLevelId1="VL-610" bus1="BUS-610" connectableBus1="BUS-610" voltageLevelId2="VL-598" bus2="BUS-598" connectableBus2="BUS-598" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="416.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="416.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="416.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="416.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="416.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="416.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1451-599" r="1.3E-5" x="5.888E-5" g1="0.0" b1="0.505" g2="0.0" b2="0.505" voltageLevelId1="VL-1451" bus1="BUS-1451" connectableBus1="BUS-1451" voltageLevelId2="VL-599" bus2="BUS-599" connectableBus2="BUS-599" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="272.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="272.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="272.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="272.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="272.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="272.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1450-600" r="1.306E-5" x="5.9119999999999996E-5" g1="0.0" b1="0.505" g2="0.0" b2="0.505" voltageLevelId1="VL-1450" bus1="BUS-1450" connectableBus1="BUS-1450" voltageLevelId2="VL-600" bus2="BUS-600" connectableBus2="BUS-600" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="314.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="314.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="314.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="314.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="314.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="314.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1258-601" r="2.094E-5" x="1.3294E-4" g1="0.0" b1="1.2149999999999999" g2="0.0" b2="1.2149999999999999" voltageLevelId1="VL-1257" bus1="BUS-1258" connectableBus1="BUS-1258" voltageLevelId2="VL-601" bus2="BUS-601" connectableBus2="BUS-601" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="473.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="473.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="473.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="473.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="473.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="473.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-609-602" r="6.499E-5" x="4.3259E-4" g1="0.0" b1="4.0" g2="0.0" b2="4.0" voltageLevelId1="VL-609" bus1="BUS-609" connectableBus1="BUS-609" voltageLevelId2="VL-602" bus2="BUS-602" connectableBus2="BUS-602" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="428.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="428.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="428.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="428.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="428.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="428.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-754-602" r="3.7369999999999996E-5" x="3.7823E-4" g1="0.0" b1="5.4399999999999995" g2="0.0" b2="5.4399999999999995" voltageLevelId1="VL-754" bus1="BUS-754" connectableBus1="BUS-754" voltageLevelId2="VL-602" bus2="BUS-602" connectableBus2="BUS-602" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="314.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="314.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="314.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="314.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="314.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="314.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1458-602" r="1.2539999999999999E-5" x="8.364999999999999E-5" g1="0.0" b1="0.76" g2="0.0" b2="0.76" voltageLevelId1="VL-1458" bus1="BUS-1458" connectableBus1="BUS-1458" voltageLevelId2="VL-602" bus2="BUS-602" connectableBus2="BUS-602" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="433.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="433.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="433.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="433.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="433.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="433.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1242-603" r="2.47E-5" x="2.7208E-4" g1="0.0" b1="28.735" g2="0.0" b2="28.735" voltageLevelId1="VL-1242" bus1="BUS-1242" connectableBus1="BUS-1242" voltageLevelId2="VL-603" bus2="BUS-603" connectableBus2="BUS-603" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1662.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1662.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1662.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1662.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1662.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1662.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1365-603" r="1.766E-5" x="1.9792E-4" g1="0.0" b1="19.785" g2="0.0" b2="19.785" voltageLevelId1="VL-1363" bus1="BUS-1365" connectableBus1="BUS-1365" voltageLevelId2="VL-603" bus2="BUS-603" connectableBus2="BUS-603" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1659.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1659.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1659.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1659.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1659.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1659.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-664-605" r="4.01E-6" x="1.817E-5" g1="0.0" b1="0.15" g2="0.0" b2="0.15" voltageLevelId1="VL-664" bus1="BUS-664" connectableBus1="BUS-664" voltageLevelId2="VL-430" bus2="BUS-605" connectableBus2="BUS-605" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="431.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="431.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="431.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="431.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="431.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="431.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1549-604" r="3.2E-5" x="1.4637E-4" g1="0.0" b1="1.2149999999999999" g2="0.0" b2="1.2149999999999999" voltageLevelId1="VL-1549" bus1="BUS-1549" connectableBus1="BUS-1549" voltageLevelId2="VL-604" bus2="BUS-604" connectableBus2="BUS-604" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-604-430" r="2.0000000000000002E-7" x="1.9799999999999997E-6" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-604" bus1="BUS-604" connectableBus1="BUS-604" voltageLevelId2="VL-430" bus2="BUS-430" connectableBus2="BUS-430"/>
    <iidm:line id="LINE-732-606" r="3.401E-5" x="2.2763E-4" g1="0.0" b1="2.075" g2="0.0" b2="2.075" voltageLevelId1="VL-732" bus1="BUS-732" connectableBus1="BUS-732" voltageLevelId2="VL-606" bus2="BUS-606" connectableBus2="BUS-606" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="492.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="492.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="492.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="492.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="492.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="492.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1403-606" r="4.1219999999999995E-5" x="2.7542E-4" g1="0.0" b1="2.505" g2="0.0" b2="2.505" voltageLevelId1="VL-1403" bus1="BUS-1403" connectableBus1="BUS-1403" voltageLevelId2="VL-606" bus2="BUS-606" connectableBus2="BUS-606" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="492.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="492.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="492.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="492.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="492.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="492.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1230-607" r="1.817E-5" x="8.198E-5" g1="0.0" b1="0.7100000000000001" g2="0.0" b2="0.7100000000000001" voltageLevelId1="VL-1230" bus1="BUS-1230" connectableBus1="BUS-1230" voltageLevelId2="VL-607" bus2="BUS-607" connectableBus2="BUS-607" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="383.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="383.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="383.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="383.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="383.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="383.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1515-607" r="1.857E-5" x="1.2503999999999998E-4" g1="0.0" b1="1.165" g2="0.0" b2="1.165" voltageLevelId1="VL-1515" bus1="BUS-1515" connectableBus1="BUS-1515" voltageLevelId2="VL-607" bus2="BUS-607" connectableBus2="BUS-607" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-744-609" r="2.8440000000000002E-5" x="1.8884000000000001E-4" g1="0.0" b1="1.77" g2="0.0" b2="1.77" voltageLevelId1="VL-744" bus1="BUS-744" connectableBus1="BUS-744" voltageLevelId2="VL-609" bus2="BUS-609" connectableBus2="BUS-609" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="402.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="402.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="402.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="402.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="402.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="402.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-570-611" r="4.0000000000000003E-7" x="3.75E-6" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-570" bus1="BUS-570" connectableBus1="BUS-570" voltageLevelId2="VL-611" bus2="BUS-611" connectableBus2="BUS-611" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="433.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="433.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="433.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="433.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="433.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="433.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-570-612" r="5.9E-7" x="3.95E-6" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-570" bus1="BUS-570" connectableBus1="BUS-570" voltageLevelId2="VL-612" bus2="BUS-612" connectableBus2="BUS-612" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="350.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="350.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="350.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="350.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="350.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="350.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-570-613" r="5.9E-7" x="4.54E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-570" bus1="BUS-570" connectableBus1="BUS-570" voltageLevelId2="VL-613" bus2="BUS-613" connectableBus2="BUS-613" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="350.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="350.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="350.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="350.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="350.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="350.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-791-615" r="4.94E-6" x="3.319E-5" g1="0.0" b1="0.305" g2="0.0" b2="0.305" voltageLevelId1="VL-791" bus1="BUS-791" connectableBus1="BUS-791" voltageLevelId2="VL-614" bus2="BUS-615" connectableBus2="BUS-615" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="566.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="566.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="566.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="566.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="566.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="566.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1339-615" r="3.18E-5" x="1.6237E-4" g1="0.0" b1="1.4449999999999998" g2="0.0" b2="1.4449999999999998" voltageLevelId1="VL-1339" bus1="BUS-1339" connectableBus1="BUS-1339" voltageLevelId2="VL-614" bus2="BUS-615" connectableBus2="BUS-615" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="418.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="418.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="418.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="418.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="418.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="418.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1545-615" r="3.565E-5" x="1.3003E-4" g1="0.0" b1="1.09" g2="0.0" b2="1.09" voltageLevelId1="VL-1545" bus1="BUS-1545" connectableBus1="BUS-1545" voltageLevelId2="VL-614" bus2="BUS-615" connectableBus2="BUS-615" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="255.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="255.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="255.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="255.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="255.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="255.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-648-615" r="1.363E-5" x="6.104E-5" g1="0.0" b1="0.555" g2="0.0" b2="0.555" voltageLevelId1="VL-648" bus1="BUS-648" connectableBus1="BUS-648" voltageLevelId2="VL-614" bus2="BUS-615" connectableBus2="BUS-615" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="432.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="432.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="432.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="432.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="432.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="432.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-791-615#0" r="5.14E-6" x="3.496E-5" g1="0.0" b1="0.305" g2="0.0" b2="0.305" voltageLevelId1="VL-791" bus1="BUS-791" connectableBus1="BUS-791" voltageLevelId2="VL-614" bus2="BUS-615" connectableBus2="BUS-615" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="566.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="566.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="566.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="566.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="566.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="566.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-791-615#1" r="9.88E-6" x="4.879E-5" g1="0.0" b1="0.455" g2="0.0" b2="0.455" voltageLevelId1="VL-791" bus1="BUS-791" connectableBus1="BUS-791" voltageLevelId2="VL-614" bus2="BUS-615" connectableBus2="BUS-615" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="432.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="432.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="432.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="432.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="432.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="432.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1415-618" r="3.56E-6" x="3.319E-5" g1="0.0" b1="0.605" g2="0.0" b2="0.605" voltageLevelId1="VL-1414" bus1="BUS-1415" connectableBus1="BUS-1415" voltageLevelId2="VL-618" bus2="BUS-618" connectableBus2="BUS-618" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1414-617" r="3.6000000000000003E-6" x="3.356E-5" g1="0.0" b1="0.835" g2="0.0" b2="0.835" voltageLevelId1="VL-1414" bus1="BUS-1414" connectableBus1="BUS-1414" voltageLevelId2="VL-617" bus2="BUS-617" connectableBus2="BUS-617" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="853.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="853.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="853.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="853.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="853.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="853.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1108-619" r="2.8440000000000002E-5" x="1.8904000000000002E-4" g1="0.0" b1="1.72" g2="0.0" b2="1.72" voltageLevelId1="VL-1108" bus1="BUS-1108" connectableBus1="BUS-1108" voltageLevelId2="VL-619" bus2="BUS-619" connectableBus2="BUS-619" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1236-619" r="1.086E-5" x="7.289E-5" g1="0.0" b1="0.66" g2="0.0" b2="0.66" voltageLevelId1="VL-1236" bus1="BUS-1236" connectableBus1="BUS-1236" voltageLevelId2="VL-619" bus2="BUS-619" connectableBus2="BUS-619" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="545.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="545.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="545.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="545.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="545.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="545.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1344-619" r="3.0799999999999996E-5" x="2.0628E-4" g1="0.0" b1="1.875" g2="0.0" b2="1.875" voltageLevelId1="VL-1344" bus1="BUS-1344" connectableBus1="BUS-1344" voltageLevelId2="VL-619" bus2="BUS-619" connectableBus2="BUS-619" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1236-619#0" r="1.067E-5" x="7.289E-5" g1="0.0" b1="0.66" g2="0.0" b2="0.66" voltageLevelId1="VL-1236" bus1="BUS-1236" connectableBus1="BUS-1236" voltageLevelId2="VL-619" bus2="BUS-619" connectableBus2="BUS-619" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1345-619" r="3.022E-5" x="2.0109E-4" g1="0.0" b1="1.875" g2="0.0" b2="1.875" voltageLevelId1="VL-1344" bus1="BUS-1345" connectableBus1="BUS-1345" voltageLevelId2="VL-619" bus2="BUS-619" connectableBus2="BUS-619" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1344-619#0" r="3.022E-5" x="2.0167999999999998E-4" g1="0.0" b1="2.175" g2="0.0" b2="2.175" voltageLevelId1="VL-1344" bus1="BUS-1344" connectableBus1="BUS-1344" voltageLevelId2="VL-619" bus2="BUS-619" connectableBus2="BUS-619" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="463.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="463.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="463.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="463.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="463.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="463.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1505-622" r="1.7049999999999998E-5" x="1.0438E-4" g1="0.0" b1="1.52" g2="0.0" b2="1.52" voltageLevelId1="VL-1505" bus1="BUS-1505" connectableBus1="BUS-1505" voltageLevelId2="VL-622" bus2="BUS-622" connectableBus2="BUS-622" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="455.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="455.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="455.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="455.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="455.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="455.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1345-624" r="1.1059999999999999E-5" x="7.546E-5" g1="0.0" b1="1.77" g2="0.0" b2="1.77" voltageLevelId1="VL-1344" bus1="BUS-1345" connectableBus1="BUS-1345" voltageLevelId2="VL-624" bus2="BUS-624" connectableBus2="BUS-624" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="405.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="405.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="405.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="405.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="405.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="405.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-607-625" r="1.58E-6" x="1.343E-5" g1="0.0" b1="27.97" g2="0.0" b2="27.97" voltageLevelId1="VL-607" bus1="BUS-607" connectableBus1="BUS-607" voltageLevelId2="VL-625" bus2="BUS-625" connectableBus2="BUS-625" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="654.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="654.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="654.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="654.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="654.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="654.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-647-626" r="2.264E-5" x="1.5056E-4" g1="0.0" b1="1.365" g2="0.0" b2="1.365" voltageLevelId1="VL-647" bus1="BUS-647" connectableBus1="BUS-647" voltageLevelId2="VL-626" bus2="BUS-626" connectableBus2="BUS-626" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1042-626" r="2.173E-5" x="1.4617E-4" g1="0.0" b1="1.315" g2="0.0" b2="1.315" voltageLevelId1="VL-1042" bus1="BUS-1042" connectableBus1="BUS-1042" voltageLevelId2="VL-626" bus2="BUS-626" connectableBus2="BUS-626" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="492.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="492.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="492.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="492.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="492.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="492.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1119-626" r="3.75E-6" x="2.509E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" voltageLevelId1="VL-1119" bus1="BUS-1119" connectableBus1="BUS-1119" voltageLevelId2="VL-626" bus2="BUS-626" connectableBus2="BUS-626" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1415-626" r="1.746E-5" x="1.1648000000000001E-4" g1="0.0" b1="1.08" g2="0.0" b2="1.08" voltageLevelId1="VL-1414" bus1="BUS-1415" connectableBus1="BUS-1415" voltageLevelId2="VL-626" bus2="BUS-626" connectableBus2="BUS-626" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1422-626" r="9.09E-6" x="4.78E-5" g1="0.0" b1="0.43" g2="0.0" b2="0.43" voltageLevelId1="VL-1422" bus1="BUS-1422" connectableBus1="BUS-1422" voltageLevelId2="VL-626" bus2="BUS-626" connectableBus2="BUS-626" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="431.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="431.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="431.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="431.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="431.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="431.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1462-626" r="1.936E-5" x="1.1239000000000001E-4" g1="0.0" b1="1.015" g2="0.0" b2="1.015" voltageLevelId1="VL-1462" bus1="BUS-1462" connectableBus1="BUS-1462" voltageLevelId2="VL-626" bus2="BUS-626" connectableBus2="BUS-626" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="431.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="431.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="431.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="431.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="431.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="431.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1414-626" r="1.738E-5" x="1.1635E-4" g1="0.0" b1="1.065" g2="0.0" b2="1.065" voltageLevelId1="VL-1414" bus1="BUS-1414" connectableBus1="BUS-1414" voltageLevelId2="VL-626" bus2="BUS-626" connectableBus2="BUS-626" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1423-626" r="7.51E-6" x="4.1479999999999996E-5" g1="0.0" b1="0.505" g2="0.0" b2="0.505" voltageLevelId1="VL-1423" bus1="BUS-1423" connectableBus1="BUS-1423" voltageLevelId2="VL-626" bus2="BUS-626" connectableBus2="BUS-626" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="348.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="348.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="348.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="348.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="348.0"/>
