                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="348.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1414-626#0" r="1.679E-5" x="1.122E-4" g1="0.0" b1="1.015" g2="0.0" b2="1.015" voltageLevelId1="VL-1414" bus1="BUS-1414" connectableBus1="BUS-1414" voltageLevelId2="VL-626" bus2="BUS-626" connectableBus2="BUS-626" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-756-629" r="3.81E-6" x="6.97E-6" g1="0.0" b1="2.4299999999999997" g2="0.0" b2="2.4299999999999997" voltageLevelId1="VL-756" bus1="BUS-756" connectableBus1="BUS-756" voltageLevelId2="VL-629" bus2="BUS-629" connectableBus2="BUS-629"/>
    <iidm:line id="LINE-672-632" r="1.58E-6" x="5.93E-6" g1="0.0" b1="3.44" g2="0.0" b2="3.44" voltageLevelId1="VL-672" bus1="BUS-672" connectableBus1="BUS-672" voltageLevelId2="VL-632" bus2="BUS-632" connectableBus2="BUS-632"/>
    <iidm:line id="LINE-807-632" r="3.36E-6" x="1.304E-5" g1="0.0" b1="8.1" g2="0.0" b2="8.1" voltageLevelId1="VL-807" bus1="BUS-807" connectableBus1="BUS-807" voltageLevelId2="VL-632" bus2="BUS-632" connectableBus2="BUS-632" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="385.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="385.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="385.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="385.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="385.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="385.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-848-632" r="4.0000000000000003E-7" x="2.3699999999999998E-6" g1="0.0" b1="1.67" g2="0.0" b2="1.67" voltageLevelId1="VL-848" bus1="BUS-848" connectableBus1="BUS-848" voltageLevelId2="VL-632" bus2="BUS-632" connectableBus2="BUS-632" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="434.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="434.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="434.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="434.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="434.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="434.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1135-632" r="2.96E-6" x="2.667E-5" g1="0.0" b1="9.315" g2="0.0" b2="9.315" voltageLevelId1="VL-1135" bus1="BUS-1135" connectableBus1="BUS-1135" voltageLevelId2="VL-632" bus2="BUS-632" connectableBus2="BUS-632" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="426.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="426.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="426.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="426.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="426.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="426.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-671-632" r="3.62E-6" x="6.64E-6" g1="0.0" b1="2.33" g2="0.0" b2="2.33" voltageLevelId1="VL-671" bus1="BUS-671" connectableBus1="BUS-671" voltageLevelId2="VL-632" bus2="BUS-632" connectableBus2="BUS-632"/>
    <iidm:line id="LINE-1136-632" r="4.35E-6" x="1.6590000000000002E-5" g1="0.0" b1="16.755" g2="0.0" b2="16.755" voltageLevelId1="VL-1136" bus1="BUS-1136" connectableBus1="BUS-1136" voltageLevelId2="VL-632" bus2="BUS-632" connectableBus2="BUS-632" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="350.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="350.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="350.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="350.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="350.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="350.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-638-633" r="2.0000000000000002E-7" x="1.9799999999999997E-6" g1="0.0" b1="1.165" g2="0.0" b2="1.165" voltageLevelId1="VL-638" bus1="BUS-638" connectableBus1="BUS-638" voltageLevelId2="VL-633" bus2="BUS-633" connectableBus2="BUS-633" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="420.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="420.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1033-633" r="2.3699999999999998E-6" x="2.2720000000000003E-5" g1="0.0" b1="0.40499999999999997" g2="0.0" b2="0.40499999999999997" voltageLevelId1="VL-1033" bus1="BUS-1033" connectableBus1="BUS-1033" voltageLevelId2="VL-633" bus2="BUS-633" connectableBus2="BUS-633" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1033-633#0" r="2.57E-6" x="2.4489999999999998E-5" g1="0.0" b1="0.40499999999999997" g2="0.0" b2="0.40499999999999997" voltageLevelId1="VL-1033" bus1="BUS-1033" connectableBus1="BUS-1033" voltageLevelId2="VL-633" bus2="BUS-633" connectableBus2="BUS-633" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-637-633" r="2.0000000000000002E-7" x="1.9799999999999997E-6" g1="0.0" b1="0.66" g2="0.0" b2="0.66" voltageLevelId1="VL-637" bus1="BUS-637" connectableBus1="BUS-637" voltageLevelId2="VL-633" bus2="BUS-633" connectableBus2="BUS-633" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="870.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="870.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="870.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="870.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="870.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="870.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-639-635" r="1.0000000000000001E-7" x="1.0E-6" g1="0.0" b1="2.31" g2="0.0" b2="2.31" voltageLevelId1="VL-639" bus1="BUS-639" connectableBus1="BUS-639" voltageLevelId2="VL-633" bus2="BUS-635" connectableBus2="BUS-635" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="895.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="895.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="895.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="895.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="895.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="895.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1110-635" r="1.1429999999999999E-5" x="1.1399E-4" g1="0.0" b1="14.729999999999999" g2="0.0" b2="14.729999999999999" voltageLevelId1="VL-1108" bus1="BUS-1110" connectableBus1="BUS-1110" voltageLevelId2="VL-633" bus2="BUS-635" connectableBus2="BUS-635" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1110-635#0" r="1.0870000000000001E-5" x="1.2375E-4" g1="0.0" b1="12.565000000000001" g2="0.0" b2="12.565000000000001" voltageLevelId1="VL-1108" bus1="BUS-1110" connectableBus1="BUS-1110" voltageLevelId2="VL-633" bus2="BUS-635" connectableBus2="BUS-635" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-884-640" r="8.79E-6" x="3.7000000000000005E-5" g1="0.0" b1="4.25" g2="0.0" b2="4.25" voltageLevelId1="VL-884" bus1="BUS-884" connectableBus1="BUS-884" voltageLevelId2="VL-640" bus2="BUS-640" connectableBus2="BUS-640"/>
    <iidm:line id="LINE-1480-640" r="5.330000000000001E-6" x="3.556E-5" g1="0.0" b1="0.305" g2="0.0" b2="0.305" voltageLevelId1="VL-1480" bus1="BUS-1480" connectableBus1="BUS-1480" voltageLevelId2="VL-640" bus2="BUS-640" connectableBus2="BUS-640" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="566.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="566.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="566.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="566.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="566.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="566.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-883-640" r="8.69E-6" x="3.437E-5" g1="0.0" b1="4.255" g2="0.0" b2="4.255" voltageLevelId1="VL-883" bus1="BUS-883" connectableBus1="BUS-883" voltageLevelId2="VL-640" bus2="BUS-640" connectableBus2="BUS-640"/>
    <iidm:line id="LINE-1482-641" r="3.16E-6" x="2.153E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" voltageLevelId1="VL-1482" bus1="BUS-1482" connectableBus1="BUS-1482" voltageLevelId2="VL-641" bus2="BUS-641" connectableBus2="BUS-641" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1481-642" r="3.16E-6" x="2.153E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" voltageLevelId1="VL-1481" bus1="BUS-1481" connectableBus1="BUS-1481" voltageLevelId2="VL-642" bus2="BUS-642" connectableBus2="BUS-642" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-737-643" r="4.0000000000000003E-7" x="2.3699999999999998E-6" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-736" bus1="BUS-737" connectableBus1="BUS-737" voltageLevelId2="VL-643" bus2="BUS-643" connectableBus2="BUS-643" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="483.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="483.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="483.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="483.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="483.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="483.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-709-645" r="8.52E-6" x="8.635999999999999E-5" g1="0.0" b1="11.12" g2="0.0" b2="11.12" voltageLevelId1="VL-709" bus1="BUS-709" connectableBus1="BUS-709" voltageLevelId2="VL-645" bus2="BUS-645" connectableBus2="BUS-645" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1828.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1828.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1828.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1828.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1828.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1828.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1395-645" r="1.288E-5" x="1.3033E-4" g1="0.0" b1="16.75" g2="0.0" b2="16.75" voltageLevelId1="VL-1393" bus1="BUS-1395" connectableBus1="BUS-1395" voltageLevelId2="VL-645" bus2="BUS-645" connectableBus2="BUS-645" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1483-646" r="2.0000000000000002E-7" x="1.9799999999999997E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-1483" bus1="BUS-1483" connectableBus1="BUS-1483" voltageLevelId2="VL-646" bus2="BUS-646" connectableBus2="BUS-646" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="393.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="393.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="393.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="393.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="393.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="393.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-738-647" r="1.541E-5" x="1.0291E-4" g1="0.0" b1="1.1900000000000002" g2="0.0" b2="1.1900000000000002" voltageLevelId1="VL-738" bus1="BUS-738" connectableBus1="BUS-738" voltageLevelId2="VL-647" bus2="BUS-647" connectableBus2="BUS-647" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1129-647" r="1.78E-6" x="1.225E-5" g1="0.0" b1="0.1" g2="0.0" b2="0.1" voltageLevelId1="VL-1129" bus1="BUS-1129" connectableBus1="BUS-1129" voltageLevelId2="VL-647" bus2="BUS-647" connectableBus2="BUS-647" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="545.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="545.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="545.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="545.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="545.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="545.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1415-647" r="2.489E-5" x="1.6612E-4" g1="0.0" b1="1.52" g2="0.0" b2="1.52" voltageLevelId1="VL-1414" bus1="BUS-1415" connectableBus1="BUS-1415" voltageLevelId2="VL-647" bus2="BUS-647" connectableBus2="BUS-647" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="545.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="545.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="545.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="545.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="545.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="545.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1549-647" r="2.805E-5" x="1.282E-4" g1="0.0" b1="1.115" g2="0.0" b2="1.115" voltageLevelId1="VL-1549" bus1="BUS-1549" connectableBus1="BUS-1549" voltageLevelId2="VL-647" bus2="BUS-647" connectableBus2="BUS-647" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-738-647#0" r="1.541E-5" x="1.0252E-4" g1="0.0" b1="0.96" g2="0.0" b2="0.96" voltageLevelId1="VL-738" bus1="BUS-738" connectableBus1="BUS-738" voltageLevelId2="VL-647" bus2="BUS-647" connectableBus2="BUS-647" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1529-647" r="1.58E-6" x="1.1059999999999999E-5" g1="0.0" b1="0.1" g2="0.0" b2="0.1" voltageLevelId1="VL-1529" bus1="BUS-1529" connectableBus1="BUS-1529" voltageLevelId2="VL-647" bus2="BUS-647" connectableBus2="BUS-647" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1339-648" r="2.4299999999999998E-5" x="1.357E-4" g1="0.0" b1="1.24" g2="0.0" b2="1.24" voltageLevelId1="VL-1339" bus1="BUS-1339" connectableBus1="BUS-1339" voltageLevelId2="VL-648" bus2="BUS-648" connectableBus2="BUS-648" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="389.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="389.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="389.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="389.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="389.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="389.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1506-650" r="1.402E-5" x="5.452E-5" g1="0.0" b1="0.505" g2="0.0" b2="0.505" voltageLevelId1="VL-1506" bus1="BUS-1506" connectableBus1="BUS-1506" voltageLevelId2="VL-649" bus2="BUS-650" connectableBus2="BUS-650" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="346.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="346.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="346.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="346.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="346.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="346.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-733-651" r="2.14E-5" x="2.4723E-4" g1="0.0" b1="27.725" g2="0.0" b2="27.725" voltageLevelId1="VL-732" bus1="BUS-733" connectableBus1="BUS-733" voltageLevelId2="VL-651" bus2="BUS-651" connectableBus2="BUS-651" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1617.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1617.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1617.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1617.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1617.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1617.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-890-651" r="3.38E-5" x="3.4293999999999997E-4" g1="0.0" b1="44.330000000000005" g2="0.0" b2="44.330000000000005" voltageLevelId1="VL-890" bus1="BUS-890" connectableBus1="BUS-890" voltageLevelId2="VL-651" bus2="BUS-651" connectableBus2="BUS-651" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1828.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1828.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1828.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1828.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1828.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1828.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-911-651" r="2.29E-6" x="2.4650000000000003E-5" g1="0.0" b1="2.7449999999999997" g2="0.0" b2="2.7449999999999997" voltageLevelId1="VL-911" bus1="BUS-911" connectableBus1="BUS-911" voltageLevelId2="VL-651" bus2="BUS-651" connectableBus2="BUS-651" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1375-651" r="5.61E-6" x="6.198E-5" g1="0.0" b1="7.364999999999999" g2="0.0" b2="7.364999999999999" voltageLevelId1="VL-1373" bus1="BUS-1375" connectableBus1="BUS-1375" voltageLevelId2="VL-651" bus2="BUS-651" connectableBus2="BUS-651" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1731.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1731.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1731.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1731.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1731.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1731.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-891-651" r="3.38E-5" x="3.4293999999999997E-4" g1="0.0" b1="44.330000000000005" g2="0.0" b2="44.330000000000005" voltageLevelId1="VL-891" bus1="BUS-891" connectableBus1="BUS-891" voltageLevelId2="VL-651" bus2="BUS-651" connectableBus2="BUS-651" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1828.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1828.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1828.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1828.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1828.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1828.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-783-652" r="8.534999999999999E-5" x="3.8929E-4" g1="0.0" b1="3.39" g2="0.0" b2="3.39" voltageLevelId1="VL-779" bus1="BUS-783" connectableBus1="BUS-783" voltageLevelId2="VL-652" bus2="BUS-652" connectableBus2="BUS-652" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="268.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="268.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="268.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="268.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="268.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="268.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-816-652" r="1.1059999999999999E-5" x="5.1359999999999996E-5" g1="0.0" b1="0.40499999999999997" g2="0.0" b2="0.40499999999999997" voltageLevelId1="VL-816" bus1="BUS-816" connectableBus1="BUS-816" voltageLevelId2="VL-652" bus2="BUS-652" connectableBus2="BUS-652"/>
    <iidm:line id="LINE-1015-654" r="3.081E-5" x="2.0109E-4" g1="0.0" b1="1.875" g2="0.0" b2="1.875" voltageLevelId1="VL-1015" bus1="BUS-1015" connectableBus1="BUS-1015" voltageLevelId2="VL-654" bus2="BUS-654" connectableBus2="BUS-654" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="381.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="381.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="381.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="381.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="381.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="381.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1495-654" r="5.330000000000001E-6" x="3.536E-5" g1="0.0" b1="0.305" g2="0.0" b2="0.305" voltageLevelId1="VL-1495" bus1="BUS-1495" connectableBus1="BUS-1495" voltageLevelId2="VL-654" bus2="BUS-654" connectableBus2="BUS-654" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="524.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="524.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="524.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="524.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="524.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="524.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1344-656" r="1.067E-5" x="4.306E-5" g1="0.0" b1="4.0" g2="0.0" b2="4.0" voltageLevelId1="VL-1344" bus1="BUS-1344" connectableBus1="BUS-1344" voltageLevelId2="VL-656" bus2="BUS-656" connectableBus2="BUS-656"/>
    <iidm:line id="LINE-1345-655" r="1.067E-5" x="4.306E-5" g1="0.0" b1="4.0" g2="0.0" b2="4.0" voltageLevelId1="VL-1344" bus1="BUS-1345" connectableBus1="BUS-1345" voltageLevelId2="VL-655" bus2="BUS-655" connectableBus2="BUS-655"/>
    <iidm:line id="LINE-1517-657" r="6.444E-5" x="1.2667E-4" g1="0.0" b1="0.18" g2="0.0" b2="0.18" voltageLevelId1="VL-1517" bus1="BUS-1517" connectableBus1="BUS-1517" voltageLevelId2="VL-657" bus2="BUS-657" connectableBus2="BUS-657"/>
    <iidm:line id="LINE-744-658" r="1.936E-5" x="1.284E-4" g1="0.0" b1="1.2149999999999999" g2="0.0" b2="1.2149999999999999" voltageLevelId1="VL-744" bus1="BUS-744" connectableBus1="BUS-744" voltageLevelId2="VL-657" bus2="BUS-658" connectableBus2="BUS-658" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="433.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="433.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="433.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="433.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="433.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="433.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1458-658" r="1.363E-5" x="1.5427E-4" g1="0.0" b1="2.225" g2="0.0" b2="2.225" voltageLevelId1="VL-1458" bus1="BUS-1458" connectableBus1="BUS-1458" voltageLevelId2="VL-657" bus2="BUS-658" connectableBus2="BUS-658" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="433.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="433.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="433.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="433.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="433.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="433.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1484-659" r="2.33E-6" x="1.56E-5" g1="0.0" b1="0.15" g2="0.0" b2="0.15" voltageLevelId1="VL-1484" bus1="BUS-1484" connectableBus1="BUS-1484" voltageLevelId2="VL-659" bus2="BUS-659" connectableBus2="BUS-659" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-631-660" r="6.91E-6" x="3.852E-5" g1="0.0" b1="0.35500000000000004" g2="0.0" b2="0.35500000000000004" voltageLevelId1="VL-631" bus1="BUS-631" connectableBus1="BUS-631" voltageLevelId2="VL-660" bus2="BUS-660" connectableBus2="BUS-660" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="320.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="320.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="320.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="320.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="320.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="320.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-640-660" r="4.54E-6" x="3.121E-5" g1="0.0" b1="0.305" g2="0.0" b2="0.305" voltageLevelId1="VL-640" bus1="BUS-640" connectableBus1="BUS-640" voltageLevelId2="VL-660" bus2="BUS-660" connectableBus2="BUS-660" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="545.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="545.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="545.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="545.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="545.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="545.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1419-660" r="1.8959999999999998E-5" x="1.1022000000000001E-4" g1="0.0" b1="1.4200000000000002" g2="0.0" b2="1.4200000000000002" voltageLevelId1="VL-1419" bus1="BUS-1419" connectableBus1="BUS-1419" voltageLevelId2="VL-660" bus2="BUS-660" connectableBus2="BUS-660" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="265.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="265.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="265.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="265.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="265.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="265.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-630-660" r="5.14E-6" x="2.3310000000000002E-5" g1="0.0" b1="0.58" g2="0.0" b2="0.58" voltageLevelId1="VL-630" bus1="BUS-630" connectableBus1="BUS-630" voltageLevelId2="VL-660" bus2="BUS-660" connectableBus2="BUS-660" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="409.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="409.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="409.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="409.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="409.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="409.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-640-660#0" r="4.7399999999999995E-6" x="3.101E-5" g1="0.0" b1="0.305" g2="0.0" b2="0.305" voltageLevelId1="VL-640" bus1="BUS-640" connectableBus1="BUS-640" voltageLevelId2="VL-660" bus2="BUS-660" connectableBus2="BUS-660" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="566.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="566.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="566.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="566.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="566.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="566.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1418-660" r="2.2720000000000003E-5" x="1.1062000000000001E-4" g1="0.0" b1="1.315" g2="0.0" b2="1.315" voltageLevelId1="VL-1418" bus1="BUS-1418" connectableBus1="BUS-1418" voltageLevelId2="VL-660" bus2="BUS-660" connectableBus2="BUS-660" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="265.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="265.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="265.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="265.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="265.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="265.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-917-663" r="5.9E-7" x="9.88E-6" g1="0.0" b1="0.2" g2="0.0" b2="0.2" voltageLevelId1="VL-917" bus1="BUS-917" connectableBus1="BUS-917" voltageLevelId2="VL-663" bus2="BUS-663" connectableBus2="BUS-663" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1316-663" r="5.9E-7" x="1.126E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" voltageLevelId1="VL-1311" bus1="BUS-1316" connectableBus1="BUS-1316" voltageLevelId2="VL-663" bus2="BUS-663" connectableBus2="BUS-663" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1315-662" r="5.9E-7" x="1.047E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" voltageLevelId1="VL-1311" bus1="BUS-1315" connectableBus1="BUS-1315" voltageLevelId2="VL-662" bus2="BUS-662" connectableBus2="BUS-662" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1352-665" r="8.1E-6" x="8.193000000000001E-5" g1="0.0" b1="10.54" g2="0.0" b2="10.54" voltageLevelId1="VL-1351" bus1="BUS-1352" connectableBus1="BUS-1352" voltageLevelId2="VL-665" bus2="BUS-665" connectableBus2="BUS-665" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1694.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1694.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1694.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1694.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1694.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1694.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-728-666" r="2.528E-5" x="1.6731E-4" g1="0.0" b1="1.52" g2="0.0" b2="1.52" voltageLevelId1="VL-728" bus1="BUS-728" connectableBus1="BUS-728" voltageLevelId2="VL-666" bus2="BUS-666" connectableBus2="BUS-666" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="469.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="469.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="469.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="469.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="469.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="469.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-799-666" r="4.800000000000001E-7" x="8.799999999999999E-7" g1="0.0" b1="0.255" g2="0.0" b2="0.255" voltageLevelId1="VL-799" bus1="BUS-799" connectableBus1="BUS-799" voltageLevelId2="VL-666" bus2="BUS-666" connectableBus2="BUS-666"/>
    <iidm:line id="LINE-976-666" r="8.988E-5" x="6.0563E-4" g1="0.0" b1="5.215" g2="0.0" b2="5.215" voltageLevelId1="VL-976" bus1="BUS-976" connectableBus1="BUS-976" voltageLevelId2="VL-666" bus2="BUS-666" connectableBus2="BUS-666" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="404.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="404.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="404.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="404.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="404.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="404.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-746-668" r="2.1930000000000002E-5" x="1.4716E-4" g1="0.0" b1="1.315" g2="0.0" b2="1.315" voltageLevelId1="VL-746" bus1="BUS-746" connectableBus1="BUS-746" voltageLevelId2="VL-668" bus2="BUS-668" connectableBus2="BUS-668" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="416.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="416.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="416.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="416.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="416.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="416.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-926-668" r="1.323E-5" x="8.829999999999999E-5" g1="0.0" b1="0.8099999999999999" g2="0.0" b2="0.8099999999999999" voltageLevelId1="VL-926" bus1="BUS-926" connectableBus1="BUS-926" voltageLevelId2="VL-668" bus2="BUS-668" connectableBus2="BUS-668" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1096-669" r="1.4809999999999999E-5" x="7.072E-5" g1="0.0" b1="0.605" g2="0.0" b2="0.605" voltageLevelId1="VL-1096" bus1="BUS-1096" connectableBus1="BUS-1096" voltageLevelId2="VL-669" bus2="BUS-669" connectableBus2="BUS-669" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="384.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="384.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="384.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="384.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="384.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="384.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1185-669" r="1.956E-5" x="1.3136E-4" g1="0.0" b1="1.2149999999999999" g2="0.0" b2="1.2149999999999999" voltageLevelId1="VL-1185" bus1="BUS-1185" connectableBus1="BUS-1185" voltageLevelId2="VL-669" bus2="BUS-669" connectableBus2="BUS-669" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-718-670" r="1.0999999999999999E-4" x="5.6595E-4" g1="0.0" b1="5.135" g2="0.0" b2="5.135" voltageLevelId1="VL-718" bus1="BUS-718" connectableBus1="BUS-718" voltageLevelId2="VL-670" bus2="BUS-670" connectableBus2="BUS-670" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="384.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="384.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="384.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="384.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="384.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="384.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1476-673" r="6.91E-6" x="4.563E-5" g1="0.0" b1="0.40499999999999997" g2="0.0" b2="0.40499999999999997" voltageLevelId1="VL-1476" bus1="BUS-1476" connectableBus1="BUS-1476" voltageLevelId2="VL-673" bus2="BUS-673" connectableBus2="BUS-673" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1206-674" r="2.4489999999999998E-5" x="1.6336E-4" g1="0.0" b1="1.77" g2="0.0" b2="1.77" voltageLevelId1="VL-1206" bus1="BUS-1206" connectableBus1="BUS-1206" voltageLevelId2="VL-674" bus2="BUS-674" connectableBus2="BUS-674" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="479.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="479.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="479.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="479.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="479.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="479.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1485-674" r="6.460999999999999E-5" x="2.1728E-4" g1="0.0" b1="1.925" g2="0.0" b2="1.925" voltageLevelId1="VL-1485" bus1="BUS-1485" connectableBus1="BUS-1485" voltageLevelId2="VL-674" bus2="BUS-674" connectableBus2="BUS-674" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="325.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="325.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="325.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="325.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="325.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="325.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1206-674#0" r="2.5679999999999998E-5" x="1.7146000000000002E-4" g1="0.0" b1="2.025" g2="0.0" b2="2.025" voltageLevelId1="VL-1206" bus1="BUS-1206" connectableBus1="BUS-1206" voltageLevelId2="VL-674" bus2="BUS-674" connectableBus2="BUS-674" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="454.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="454.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="454.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="454.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="454.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="454.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1271-675" r="4.57E-6" x="5.0350000000000004E-5" g1="0.0" b1="7.290000000000001" g2="0.0" b2="7.290000000000001" voltageLevelId1="VL-1269" bus1="BUS-1271" connectableBus1="BUS-1271" voltageLevelId2="VL-674" bus2="BUS-675" connectableBus2="BUS-675" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1841.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1841.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1841.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1841.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1841.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1841.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-811-676" r="3.0E-5" x="1.3517E-4" g1="0.0" b1="1.2149999999999999" g2="0.0" b2="1.2149999999999999" voltageLevelId1="VL-811" bus1="BUS-811" connectableBus1="BUS-811" voltageLevelId2="VL-676" bus2="BUS-676" connectableBus2="BUS-676" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="270.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="270.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="270.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="270.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="270.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="270.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1486-676" r="3.812E-5" x="1.3017E-4" g1="0.0" b1="1.065" g2="0.0" b2="1.065" voltageLevelId1="VL-1486" bus1="BUS-1486" connectableBus1="BUS-1486" voltageLevelId2="VL-676" bus2="BUS-676" connectableBus2="BUS-676"/>
    <iidm:line id="LINE-748-680" r="2.1422E-4" x="7.506699999999999E-4" g1="0.0" b1="1.2149999999999999" g2="0.0" b2="1.2149999999999999" voltageLevelId1="VL-747" bus1="BUS-748" connectableBus1="BUS-748" voltageLevelId2="VL-680" bus2="BUS-680" connectableBus2="BUS-680"/>
    <iidm:line id="LINE-815-680" r="2.52E-4" x="8.591100000000001E-4" g1="0.0" b1="1.26" g2="0.0" b2="1.26" voltageLevelId1="VL-815" bus1="BUS-815" connectableBus1="BUS-815" voltageLevelId2="VL-680" bus2="BUS-680" connectableBus2="BUS-680"/>
    <iidm:line id="LINE-687-683" r="2.0E-8" x="1.185E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-687" bus1="BUS-687" connectableBus1="BUS-687" voltageLevelId2="VL-683" bus2="BUS-683" connectableBus2="BUS-683" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-687-684" r="2.0E-8" x="1.185E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-687" bus1="BUS-687" connectableBus1="BUS-687" voltageLevelId2="VL-684" bus2="BUS-684" connectableBus2="BUS-684" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-687-681" r="2.0E-8" x="1.185E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-687" bus1="BUS-687" connectableBus1="BUS-687" voltageLevelId2="VL-681" bus2="BUS-681" connectableBus2="BUS-681" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-687-682" r="2.0E-8" x="1.185E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-687" bus1="BUS-687" connectableBus1="BUS-687" voltageLevelId2="VL-682" bus2="BUS-682" connectableBus2="BUS-682" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-687-686" r="2.0E-8" x="1.2440000000000001E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-687" bus1="BUS-687" connectableBus1="BUS-687" voltageLevelId2="VL-686" bus2="BUS-686" connectableBus2="BUS-686" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-687-685" r="2.0E-8" x="1.185E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-687" bus1="BUS-687" connectableBus1="BUS-687" voltageLevelId2="VL-685" bus2="BUS-685" connectableBus2="BUS-685" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-926-687" r="2.4489999999999998E-5" x="1.1140999999999999E-4" g1="0.0" b1="1.015" g2="0.0" b2="1.015" voltageLevelId1="VL-926" bus1="BUS-926" connectableBus1="BUS-926" voltageLevelId2="VL-687" bus2="BUS-687" connectableBus2="BUS-687" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="293.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="293.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="293.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="293.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="293.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="293.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1179-687" r="6.72E-6" x="3.141E-5" g1="0.0" b1="0.255" g2="0.0" b2="0.255" voltageLevelId1="VL-1179" bus1="BUS-1179" connectableBus1="BUS-1179" voltageLevelId2="VL-687" bus2="BUS-687" connectableBus2="BUS-687" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="331.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="331.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="331.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="331.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="331.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="331.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1314-690" r="5.9E-7" x="1.9799999999999997E-6" g1="0.0" b1="0.455" g2="0.0" b2="0.455" voltageLevelId1="VL-1311" bus1="BUS-1314" connectableBus1="BUS-1314" voltageLevelId2="VL-690" bus2="BUS-690" connectableBus2="BUS-690"/>
    <iidm:line id="LINE-1314-691" r="4.0000000000000003E-7" x="1.9799999999999997E-6" g1="0.0" b1="0.255" g2="0.0" b2="0.255" voltageLevelId1="VL-1311" bus1="BUS-1314" connectableBus1="BUS-1314" voltageLevelId2="VL-691" bus2="BUS-691" connectableBus2="BUS-691"/>
    <iidm:line id="LINE-892-693" r="8.000000000000001E-7" x="1.47E-6" g1="0.0" b1="0.455" g2="0.0" b2="0.455" voltageLevelId1="VL-892" bus1="BUS-892" connectableBus1="BUS-892" voltageLevelId2="VL-693" bus2="BUS-693" connectableBus2="BUS-693"/>
    <iidm:line id="LINE-892-692" r="8.7E-7" x="1.6000000000000001E-6" g1="0.0" b1="0.455" g2="0.0" b2="0.455" voltageLevelId1="VL-892" bus1="BUS-892" connectableBus1="BUS-892" voltageLevelId2="VL-692" bus2="BUS-692" connectableBus2="BUS-692"/>
    <iidm:line id="LINE-1491-694" r="1.9E-6" x="6.2E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-1491" bus1="BUS-1491" connectableBus1="BUS-1491" voltageLevelId2="VL-694" bus2="BUS-694" connectableBus2="BUS-694"/>
    <iidm:line id="LINE-740-695" r="3.062E-5" x="2.0365000000000002E-4" g1="0.0" b1="1.875" g2="0.0" b2="1.875" voltageLevelId1="VL-740" bus1="BUS-740" connectableBus1="BUS-740" voltageLevelId2="VL-695" bus2="BUS-695" connectableBus2="BUS-695" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="513.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="513.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="513.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="513.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="513.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="513.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-785-695" r="4.35E-6" x="2.607E-5" g1="0.0" b1="0.255" g2="0.0" b2="0.255" voltageLevelId1="VL-785" bus1="BUS-785" connectableBus1="BUS-785" voltageLevelId2="VL-695" bus2="BUS-695" connectableBus2="BUS-695" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="515.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="515.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="515.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="515.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="515.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="515.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-785-696" r="4.94E-6" x="2.923E-5" g1="0.0" b1="0.255" g2="0.0" b2="0.255" voltageLevelId1="VL-785" bus1="BUS-785" connectableBus1="BUS-785" voltageLevelId2="VL-696" bus2="BUS-696" connectableBus2="BUS-696" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="463.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="463.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="463.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="463.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="463.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="463.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-849-697" r="2.39E-5" x="1.5842E-4" g1="0.0" b1="1.4200000000000002" g2="0.0" b2="1.4200000000000002" voltageLevelId1="VL-849" bus1="BUS-849" connectableBus1="BUS-849" voltageLevelId2="VL-697" bus2="BUS-697" connectableBus2="BUS-697" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="492.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="492.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="492.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="492.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="492.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="492.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-869-697" r="2.765E-5" x="1.8548E-4" g1="0.0" b1="1.72" g2="0.0" b2="1.72" voltageLevelId1="VL-869" bus1="BUS-869" connectableBus1="BUS-869" voltageLevelId2="VL-697" bus2="BUS-697" connectableBus2="BUS-697" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1246-697" r="5.5389999999999997E-5" x="3.8098E-4" g1="0.0" b1="3.595" g2="0.0" b2="3.595" voltageLevelId1="VL-1246" bus1="BUS-1246" connectableBus1="BUS-1246" voltageLevelId2="VL-697" bus2="BUS-697" connectableBus2="BUS-697" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1366-697" r="5.116E-5" x="3.4251999999999997E-4" g1="0.0" b1="3.1399999999999997" g2="0.0" b2="3.1399999999999997" voltageLevelId1="VL-1366" bus1="BUS-1366" connectableBus1="BUS-1366" voltageLevelId2="VL-697" bus2="BUS-697" connectableBus2="BUS-697" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="492.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="492.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="492.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="492.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="492.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="492.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1484-697" r="4.306E-5" x="1.9919E-4" g1="0.0" b1="1.77" g2="0.0" b2="1.77" voltageLevelId1="VL-1484" bus1="BUS-1484" connectableBus1="BUS-1484" voltageLevelId2="VL-697" bus2="BUS-697" connectableBus2="BUS-697" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1252-698" r="7.802E-5" x="3.6069E-4" g1="0.0" b1="3.1649999999999996" g2="0.0" b2="3.1649999999999996" voltageLevelId1="VL-1252" bus1="BUS-1252" connectableBus1="BUS-1252" voltageLevelId2="VL-698" bus2="BUS-698" connectableBus2="BUS-698" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1498-698" r="2.57E-6" x="1.64E-5" g1="0.0" b1="0.15" g2="0.0" b2="0.15" voltageLevelId1="VL-1498" bus1="BUS-1498" connectableBus1="BUS-1498" voltageLevelId2="VL-698" bus2="BUS-698" connectableBus2="BUS-698" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="524.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="524.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="524.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="524.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="524.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="524.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1535-698" r="5.077E-5" x="2.3921E-4" g1="0.0" b1="2.125" g2="0.0" b2="2.125" voltageLevelId1="VL-1535" bus1="BUS-1535" connectableBus1="BUS-1535" voltageLevelId2="VL-698" bus2="BUS-698" connectableBus2="BUS-698" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-837-700" r="5.14E-6" x="4.7999999999999994E-5" g1="0.0" b1="0.86" g2="0.0" b2="0.86" voltageLevelId1="VL-837" bus1="BUS-837" connectableBus1="BUS-837" voltageLevelId2="VL-700" bus2="BUS-700" connectableBus2="BUS-700" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1490-699" r="2.0000000000000002E-7" x="1.9799999999999997E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-1490" bus1="BUS-1490" connectableBus1="BUS-1490" voltageLevelId2="VL-699" bus2="BUS-699" connectableBus2="BUS-699" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1507-701" r="1.0533000000000001E-4" x="3.68E-4" g1="0.0" b1="0.605" g2="0.0" b2="0.605" voltageLevelId1="VL-1507" bus1="BUS-1507" connectableBus1="BUS-1507" voltageLevelId2="VL-701" bus2="BUS-701" connectableBus2="BUS-701"/>
    <iidm:line id="LINE-975-702" r="1.1206000000000001E-4" x="5.0285E-4" g1="0.0" b1="4.495" g2="0.0" b2="4.495" voltageLevelId1="VL-975" bus1="BUS-975" connectableBus1="BUS-975" voltageLevelId2="VL-701" bus2="BUS-702" connectableBus2="BUS-702" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="346.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="346.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="346.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="346.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="346.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="346.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1493-707" r="2.0000000000000002E-7" x="1.9799999999999997E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-1493" bus1="BUS-1493" connectableBus1="BUS-1493" voltageLevelId2="VL-707" bus2="BUS-707" connectableBus2="BUS-707" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="438.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="438.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="438.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="438.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="438.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="438.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-957-1833" r="1.9750000000000002E-5" x="1.3235E-4" g1="0.0" b1="1.545" g2="0.0" b2="1.545" voltageLevelId1="VL-957" bus1="BUS-957" connectableBus1="BUS-957" voltageLevelId2="VL-709" bus2="BUS-1833" connectableBus2="BUS-1833" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1118-1833" r="1.2839999999999999E-5" x="8.79E-5" g1="0.0" b1="0.8099999999999999" g2="0.0" b2="0.8099999999999999" voltageLevelId1="VL-1118" bus1="BUS-1118" connectableBus1="BUS-1118" voltageLevelId2="VL-709" bus2="BUS-1833" connectableBus2="BUS-1833" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1394-709" r="2.119E-5" x="2.1510000000000002E-4" g1="0.0" b1="27.725" g2="0.0" b2="27.725" voltageLevelId1="VL-1393" bus1="BUS-1394" connectableBus1="BUS-1394" voltageLevelId2="VL-709" bus2="BUS-709" connectableBus2="BUS-709" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1051-710" r="1.1536E-4" x="5.4933E-4" g1="0.0" b1="4.655" g2="0.0" b2="4.655" voltageLevelId1="VL-1051" bus1="BUS-1051" connectableBus1="BUS-1051" voltageLevelId2="VL-710" bus2="BUS-710" connectableBus2="BUS-710" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="409.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="409.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="409.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="409.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="409.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="409.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1267-711" r="1.1360000000000001E-5" x="1.4935E-4" g1="0.0" b1="25.990000000000002" g2="0.0" b2="25.990000000000002" voltageLevelId1="VL-1267" bus1="BUS-1267" connectableBus1="BUS-1267" voltageLevelId2="VL-710" bus2="BUS-711" connectableBus2="BUS-711" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1267-711#0" r="1.1360000000000001E-5" x="1.4935E-4" g1="0.0" b1="25.85" g2="0.0" b2="25.85" voltageLevelId1="VL-1267" bus1="BUS-1267" connectableBus1="BUS-1267" voltageLevelId2="VL-710" bus2="BUS-711" connectableBus2="BUS-711" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1441-712" r="3.9960000000000004E-5" x="2.7473E-4" g1="0.0" b1="2.58" g2="0.0" b2="2.58" voltageLevelId1="VL-1441" bus1="BUS-1441" connectableBus1="BUS-1441" voltageLevelId2="VL-712" bus2="BUS-712" connectableBus2="BUS-712" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="394.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="394.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="394.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="394.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="394.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="394.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1452-712" r="7.111E-5" x="4.8909E-4" g1="0.0" b1="4.605" g2="0.0" b2="4.605" voltageLevelId1="VL-1452" bus1="BUS-1452" connectableBus1="BUS-1452" voltageLevelId2="VL-712" bus2="BUS-712" connectableBus2="BUS-712" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="535.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="535.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="535.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="535.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="535.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="535.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-966-713" r="1.24E-6" x="1.383E-5" g1="0.0" b1="0.255" g2="0.0" b2="0.255" voltageLevelId1="VL-966" bus1="BUS-966" connectableBus1="BUS-966" voltageLevelId2="VL-713" bus2="BUS-713" connectableBus2="BUS-713" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1004-713" r="1.047E-5" x="6.953E-5" g1="0.0" b1="0.66" g2="0.0" b2="0.66" voltageLevelId1="VL-1004" bus1="BUS-1004" connectableBus1="BUS-1004" voltageLevelId2="VL-713" bus2="BUS-713" connectableBus2="BUS-713" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1066-713" r="9.899999999999998E-7" x="2.77E-6" g1="0.0" b1="1.4200000000000002" g2="0.0" b2="1.4200000000000002" voltageLevelId1="VL-1066" bus1="BUS-1066" connectableBus1="BUS-1066" voltageLevelId2="VL-713" bus2="BUS-713" connectableBus2="BUS-713"/>
    <iidm:line id="LINE-1170-713" r="3.417E-5" x="2.2696E-4" g1="0.0" b1="2.125" g2="0.0" b2="2.125" voltageLevelId1="VL-1170" bus1="BUS-1170" connectableBus1="BUS-1170" voltageLevelId2="VL-713" bus2="BUS-713" connectableBus2="BUS-713" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1065-713" r="9.899999999999998E-7" x="3.36E-6" g1="0.0" b1="1.315" g2="0.0" b2="1.315" voltageLevelId1="VL-1065" bus1="BUS-1065" connectableBus1="BUS-1065" voltageLevelId2="VL-713" bus2="BUS-713" connectableBus2="BUS-713"/>
    <iidm:line id="LINE-1064-713" r="4.0000000000000003E-7" x="9.899999999999998E-7" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1064" bus1="BUS-1064" connectableBus1="BUS-1064" voltageLevelId2="VL-713" bus2="BUS-713" connectableBus2="BUS-713" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-718-715" r="4.4840000000000004E-5" x="2.1194999999999997E-4" g1="0.0" b1="1.825" g2="0.0" b2="1.825" voltageLevelId1="VL-718" bus1="BUS-718" connectableBus1="BUS-718" voltageLevelId2="VL-715" bus2="BUS-715" connectableBus2="BUS-715" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="376.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="376.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="376.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="376.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="376.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="376.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1035-715" r="3.24E-5" x="1.4894E-4" g1="0.0" b1="1.2149999999999999" g2="0.0" b2="1.2149999999999999" voltageLevelId1="VL-1035" bus1="BUS-1035" connectableBus1="BUS-1035" voltageLevelId2="VL-715" bus2="BUS-715" connectableBus2="BUS-715" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="376.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="376.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="376.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="376.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="376.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="376.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-946-716" r="1.7133E-4" x="5.4926E-4" g1="0.0" b1="0.03" g2="0.0" b2="0.03" voltageLevelId1="VL-946" bus1="BUS-946" connectableBus1="BUS-946" voltageLevelId2="VL-716" bus2="BUS-716" connectableBus2="BUS-716"/>
    <iidm:line id="LINE-783-717" r="2.143E-5" x="1.4358E-4" g1="0.0" b1="1.32" g2="0.0" b2="1.32" voltageLevelId1="VL-779" bus1="BUS-783" connectableBus1="BUS-783" voltageLevelId2="VL-716" bus2="BUS-717" connectableBus2="BUS-717" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="420.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="420.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1355-718" r="4.03E-5" x="1.8054E-4" g1="0.0" b1="1.745" g2="0.0" b2="1.745" voltageLevelId1="VL-1355" bus1="BUS-1355" connectableBus1="BUS-1355" voltageLevelId2="VL-718" bus2="BUS-718" connectableBus2="BUS-718" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="336.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="336.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="336.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="336.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="336.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="336.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1355-718#0" r="4.4840000000000004E-5" x="2.1156000000000001E-4" g1="0.0" b1="1.825" g2="0.0" b2="1.825" voltageLevelId1="VL-1355" bus1="BUS-1355" connectableBus1="BUS-1355" voltageLevelId2="VL-718" bus2="BUS-718" connectableBus2="BUS-718" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="331.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="331.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="331.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="331.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="331.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="331.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1352-719" r="5.57E-6" x="7.335000000000001E-5" g1="0.0" b1="12.665000000000001" g2="0.0" b2="12.665000000000001" voltageLevelId1="VL-1351" bus1="BUS-1352" connectableBus1="BUS-1352" voltageLevelId2="VL-718" bus2="BUS-719" connectableBus2="BUS-719" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-955-725" r="1.58E-6" x="2.89E-6" g1="0.0" b1="1.365" g2="0.0" b2="1.365" voltageLevelId1="VL-955" bus1="BUS-955" connectableBus1="BUS-955" voltageLevelId2="VL-725" bus2="BUS-725" connectableBus2="BUS-725"/>
    <iidm:line id="LINE-955-723" r="1.16E-6" x="2.12E-6" g1="0.0" b1="0.7100000000000001" g2="0.0" b2="0.7100000000000001" voltageLevelId1="VL-955" bus1="BUS-955" connectableBus1="BUS-955" voltageLevelId2="VL-723" bus2="BUS-723" connectableBus2="BUS-723"/>
    <iidm:line id="LINE-955-724" r="1.23E-6" x="2.26E-6" g1="0.0" b1="0.76" g2="0.0" b2="0.76" voltageLevelId1="VL-955" bus1="BUS-955" connectableBus1="BUS-955" voltageLevelId2="VL-724" bus2="BUS-724" connectableBus2="BUS-724"/>
    <iidm:line id="LINE-734-726" r="1.327E-5" x="8.873000000000001E-5" g1="0.0" b1="2.33" g2="0.0" b2="2.33" voltageLevelId1="VL-734" bus1="BUS-734" connectableBus1="BUS-734" voltageLevelId2="VL-726" bus2="BUS-726" connectableBus2="BUS-726" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1384-726" r="2.291E-5" x="1.5209999999999998E-4" g1="0.0" b1="1.4200000000000002" g2="0.0" b2="1.4200000000000002" voltageLevelId1="VL-1384" bus1="BUS-1384" connectableBus1="BUS-1384" voltageLevelId2="VL-726" bus2="BUS-726" connectableBus2="BUS-726" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1494-727" r="1.7899999999999998E-6" x="3.2699999999999996E-6" g1="0.0" b1="1.165" g2="0.0" b2="1.165" voltageLevelId1="VL-1494" bus1="BUS-1494" connectableBus1="BUS-1494" voltageLevelId2="VL-727" bus2="BUS-727" connectableBus2="BUS-727"/>
    <iidm:line id="LINE-1127-728" r="1.2440000000000001E-5" x="8.295999999999999E-5" g1="0.0" b1="0.7100000000000001" g2="0.0" b2="0.7100000000000001" voltageLevelId1="VL-1127" bus1="BUS-1127" connectableBus1="BUS-1127" voltageLevelId2="VL-728" bus2="BUS-728" connectableBus2="BUS-728" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="483.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="483.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="483.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="483.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="483.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="483.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1528-729" r="1.0667E-4" x="3.4444E-4" g1="0.0" b1="0.5599999999999999" g2="0.0" b2="0.5599999999999999" voltageLevelId1="VL-1528" bus1="BUS-1528" connectableBus1="BUS-1528" voltageLevelId2="VL-729" bus2="BUS-729" connectableBus2="BUS-729"/>
    <iidm:line id="LINE-1114-730" r="9.857E-5" x="6.6884E-4" g1="0.0" b1="6.329999999999999" g2="0.0" b2="6.329999999999999" voltageLevelId1="VL-1114" bus1="BUS-1114" connectableBus1="BUS-1114" voltageLevelId2="VL-729" bus2="BUS-730" connectableBus2="BUS-730" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1327-730" r="6.32E-6" x="3.9309999999999995E-5" g1="0.0" b1="1.2149999999999999" g2="0.0" b2="1.2149999999999999" voltageLevelId1="VL-1327" bus1="BUS-1327" connectableBus1="BUS-1327" voltageLevelId2="VL-729" bus2="BUS-730" connectableBus2="BUS-730" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="383.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="383.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="383.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="383.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="383.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="383.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1329-730" r="2.153E-5" x="9.758E-5" g1="0.0" b1="0.86" g2="0.0" b2="0.86" voltageLevelId1="VL-1329" bus1="BUS-1329" connectableBus1="BUS-1329" voltageLevelId2="VL-729" bus2="BUS-730" connectableBus2="BUS-730" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="321.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="321.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="321.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="321.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="321.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="321.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1240-731" r="3.2789999999999996E-5" x="2.2637000000000002E-4" g1="0.0" b1="2.075" g2="0.0" b2="2.075" voltageLevelId1="VL-1240" bus1="BUS-1240" connectableBus1="BUS-1240" voltageLevelId2="VL-731" bus2="BUS-731" connectableBus2="BUS-731" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1497-732" r="1.9319999999999998E-5" x="1.2801999999999998E-4" g1="0.0" b1="1.165" g2="0.0" b2="1.165" voltageLevelId1="VL-1497" bus1="BUS-1497" connectableBus1="BUS-1497" voltageLevelId2="VL-732" bus2="BUS-732" connectableBus2="BUS-732" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="477.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="477.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="477.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="477.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="477.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="477.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-874-733" r="6.300000000000001E-6" x="6.413E-5" g1="0.0" b1="8.16" g2="0.0" b2="8.16" voltageLevelId1="VL-874" bus1="BUS-874" connectableBus1="BUS-874" voltageLevelId2="VL-732" bus2="BUS-733" connectableBus2="BUS-733" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1708.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1708.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1708.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1708.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1708.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1708.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1496-734" r="5.93E-6" x="3.951E-5" g1="0.0" b1="1.695" g2="0.0" b2="1.695" voltageLevelId1="VL-1496" bus1="BUS-1496" connectableBus1="BUS-1496" voltageLevelId2="VL-734" bus2="BUS-734" connectableBus2="BUS-734" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-807-735" r="1.9799999999999997E-6" x="1.6989999999999998E-5" g1="0.0" b1="8.655" g2="0.0" b2="8.655" voltageLevelId1="VL-807" bus1="BUS-807" connectableBus1="BUS-807" voltageLevelId2="VL-735" bus2="BUS-735" connectableBus2="BUS-735" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="300.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="300.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="300.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="300.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="300.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="300.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1449-736" r="1.0444E-4" x="3.2756E-4" g1="0.0" b1="0.515" g2="0.0" b2="0.515" voltageLevelId1="VL-1449" bus1="BUS-1449" connectableBus1="BUS-1449" voltageLevelId2="VL-736" bus2="BUS-736" connectableBus2="BUS-736"/>
    <iidm:line id="LINE-1412-737" r="2.96E-6" x="1.758E-5" g1="0.0" b1="0.15" g2="0.0" b2="0.15" voltageLevelId1="VL-1412" bus1="BUS-1412" connectableBus1="BUS-1412" voltageLevelId2="VL-736" bus2="BUS-737" connectableBus2="BUS-737" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="455.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="455.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="455.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="455.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="455.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="455.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1548-737" r="3.56E-6" x="2.054E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" voltageLevelId1="VL-1548" bus1="BUS-1548" connectableBus1="BUS-1548" voltageLevelId2="VL-736" bus2="BUS-737" connectableBus2="BUS-737" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="379.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="379.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="379.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="379.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="379.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="379.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1523-737" r="6.696E-5" x="2.9985E-4" g1="0.0" b1="2.635" g2="0.0" b2="2.635" voltageLevelId1="VL-1523" bus1="BUS-1523" connectableBus1="BUS-1523" voltageLevelId2="VL-736" bus2="BUS-737" connectableBus2="BUS-737" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="288.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="288.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="288.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="288.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="288.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="288.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-802-739" r="2.22E-6" x="2.327E-5" g1="0.0" b1="2.8899999999999997" g2="0.0" b2="2.8899999999999997" voltageLevelId1="VL-801" bus1="BUS-802" connectableBus1="BUS-802" voltageLevelId2="VL-739" bus2="BUS-739" connectableBus2="BUS-739" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1708.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1708.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1708.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1708.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1708.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1708.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-851-739" r="1.565E-5" x="2.0568E-4" g1="0.0" b1="35.38" g2="0.0" b2="35.38" voltageLevelId1="VL-849" bus1="BUS-851" connectableBus1="BUS-851" voltageLevelId2="VL-739" bus2="BUS-739" connectableBus2="BUS-739" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1537-739" r="9.14E-6" x="9.875E-5" g1="0.0" b1="11.19" g2="0.0" b2="11.19" voltageLevelId1="VL-1537" bus1="BUS-1537" connectableBus1="BUS-1537" voltageLevelId2="VL-739" bus2="BUS-739" connectableBus2="BUS-739" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1704.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1704.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1704.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1704.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1704.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1704.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-792-739" r="1.641E-5" x="2.1544E-4" g1="0.0" b1="37.255" g2="0.0" b2="37.255" voltageLevelId1="VL-791" bus1="BUS-792" connectableBus1="BUS-792" voltageLevelId2="VL-739" bus2="BUS-739" connectableBus2="BUS-739" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-802-739#0" r="2.29E-6" x="2.313E-5" g1="0.0" b1="2.8899999999999997" g2="0.0" b2="2.8899999999999997" voltageLevelId1="VL-801" bus1="BUS-802" connectableBus1="BUS-802" voltageLevelId2="VL-739" bus2="BUS-739" connectableBus2="BUS-739" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1708.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1708.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1708.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1708.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1708.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1708.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-851-739#0" r="1.558E-5" x="2.0568E-4" g1="0.0" b1="35.38" g2="0.0" b2="35.38" voltageLevelId1="VL-849" bus1="BUS-851" connectableBus1="BUS-851" voltageLevelId2="VL-739" bus2="BUS-739" connectableBus2="BUS-739" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-792-739#0" r="1.634E-5" x="2.1503E-4" g1="0.0" b1="37.255" g2="0.0" b2="37.255" voltageLevelId1="VL-791" bus1="BUS-792" connectableBus1="BUS-792" voltageLevelId2="VL-739" bus2="BUS-739" connectableBus2="BUS-739" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-785-740" r="3.378E-5" x="2.242E-4" g1="0.0" b1="2.075" g2="0.0" b2="2.075" voltageLevelId1="VL-785" bus1="BUS-785" connectableBus1="BUS-785" voltageLevelId2="VL-740" bus2="BUS-740" connectableBus2="BUS-740" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-801-745" r="3.826E-5" x="1.8665E-4" g1="0.0" b1="1.67" g2="0.0" b2="1.67" voltageLevelId1="VL-801" bus1="BUS-801" connectableBus1="BUS-801" voltageLevelId2="VL-745" bus2="BUS-745" connectableBus2="BUS-745" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-822-745" r="7.699999999999999E-6" x="3.536E-5" g1="0.0" b1="0.33" g2="0.0" b2="0.33" voltageLevelId1="VL-822" bus1="BUS-822" connectableBus1="BUS-822" voltageLevelId2="VL-745" bus2="BUS-745" connectableBus2="BUS-745" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="330.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="330.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="330.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="330.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="330.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="330.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1246-745" r="5.037E-5" x="3.4785E-4" g1="0.0" b1="3.2649999999999997" g2="0.0" b2="3.2649999999999997" voltageLevelId1="VL-1246" bus1="BUS-1246" connectableBus1="BUS-1246" voltageLevelId2="VL-745" bus2="BUS-745" connectableBus2="BUS-745" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-801-745#0" r="3.6150000000000005E-5" x="1.762E-4" g1="0.0" b1="1.5699999999999998" g2="0.0" b2="1.5699999999999998" voltageLevelId1="VL-801" bus1="BUS-801" connectableBus1="BUS-801" voltageLevelId2="VL-745" bus2="BUS-745" connectableBus2="BUS-745" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-823-745" r="7.1100000000000005E-6" x="4.583E-5" g1="0.0" b1="0.40499999999999997" g2="0.0" b2="0.40499999999999997" voltageLevelId1="VL-823" bus1="BUS-823" connectableBus1="BUS-823" voltageLevelId2="VL-745" bus2="BUS-745" connectableBus2="BUS-745" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="270.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="270.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="270.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="270.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="270.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="270.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1179-746" r="2.726E-5" x="1.8193000000000001E-4" g1="0.0" b1="1.67" g2="0.0" b2="1.67" voltageLevelId1="VL-1179" bus1="BUS-1179" connectableBus1="BUS-1179" voltageLevelId2="VL-746" bus2="BUS-746" connectableBus2="BUS-746" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="434.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="434.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="434.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="434.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="434.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="434.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1288-746" r="2.596E-5" x="1.1650000000000001E-4" g1="0.0" b1="1.015" g2="0.0" b2="1.015" voltageLevelId1="VL-1288" bus1="BUS-1288" connectableBus1="BUS-1288" voltageLevelId2="VL-746" bus2="BUS-746" connectableBus2="BUS-746" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="326.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="326.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="326.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="326.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="326.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="326.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1179-746#0" r="2.726E-5" x="1.8193000000000001E-4" g1="0.0" b1="1.67" g2="0.0" b2="1.67" voltageLevelId1="VL-1179" bus1="BUS-1179" connectableBus1="BUS-1179" voltageLevelId2="VL-746" bus2="BUS-746" connectableBus2="BUS-746" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="434.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="434.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="434.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="434.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="434.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="434.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1191-748" r="4.507E-5" x="1.3102E-4" g1="0.0" b1="0.215" g2="0.0" b2="0.215" voltageLevelId1="VL-1191" bus1="BUS-1191" connectableBus1="BUS-1191" voltageLevelId2="VL-747" bus2="BUS-748" connectableBus2="BUS-748"/>
    <iidm:line id="LINE-1507-748" r="1.2933E-4" x="4.4356E-4" g1="0.0" b1="0.72" g2="0.0" b2="0.72" voltageLevelId1="VL-1507" bus1="BUS-1507" connectableBus1="BUS-1507" voltageLevelId2="VL-747" bus2="BUS-748" connectableBus2="BUS-748"/>
    <iidm:line id="LINE-1511-748" r="2.711E-5" x="8.889E-5" g1="0.0" b1="0.16" g2="0.0" b2="0.16" voltageLevelId1="VL-1511" bus1="BUS-1511" connectableBus1="BUS-1511" voltageLevelId2="VL-747" bus2="BUS-748" connectableBus2="BUS-748"/>
    <iidm:line id="LINE-1256-750" r="2.252E-5" x="1.0509E-4" g1="0.0" b1="0.935" g2="0.0" b2="0.935" voltageLevelId1="VL-1256" bus1="BUS-1256" connectableBus1="BUS-1256" voltageLevelId2="VL-750" bus2="BUS-750" connectableBus2="BUS-750" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="360.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="360.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="360.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="360.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="360.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="360.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1362-750" r="8.0E-5" x="3.998E-4" g1="0.0" b1="3.5450000000000004" g2="0.0" b2="3.5450000000000004" voltageLevelId1="VL-1362" bus1="BUS-1362" connectableBus1="BUS-1362" voltageLevelId2="VL-750" bus2="BUS-750" connectableBus2="BUS-750" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="362.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="362.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="362.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="362.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="362.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="362.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-987-751" r="1.0900000000000002E-6" x="4.94E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-987" bus1="BUS-987" connectableBus1="BUS-987" voltageLevelId2="VL-751" bus2="BUS-751" connectableBus2="BUS-751" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="424.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="424.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="424.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="424.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="424.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="424.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1338-752" r="5.8269999999999996E-5" x="2.703E-4" g1="0.0" b1="2.3800000000000003" g2="0.0" b2="2.3800000000000003" voltageLevelId1="VL-1338" bus1="BUS-1338" connectableBus1="BUS-1338" voltageLevelId2="VL-752" bus2="BUS-752" connectableBus2="BUS-752" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="333.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="333.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="333.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="333.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="333.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="333.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-973-753" r="6.408999999999999E-5" x="1.6431E-4" g1="0.0" b1="0.25" g2="0.0" b2="0.25" voltageLevelId1="VL-973" bus1="BUS-973" connectableBus1="BUS-973" voltageLevelId2="VL-753" bus2="BUS-753" connectableBus2="BUS-753"/>
    <iidm:line id="LINE-1486-754" r="1.956E-5" x="2.0958E-4" g1="0.0" b1="4.3549999999999995" g2="0.0" b2="4.3549999999999995" voltageLevelId1="VL-1486" bus1="BUS-1486" connectableBus1="BUS-1486" voltageLevelId2="VL-754" bus2="BUS-754" connectableBus2="BUS-754" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="384.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="384.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="384.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="384.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="384.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="384.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1499-757" r="5.9E-7" x="4.35E-6" g1="0.0" b1="0.125" g2="0.0" b2="0.125" voltageLevelId1="VL-1499" bus1="BUS-1499" connectableBus1="BUS-1499" voltageLevelId2="VL-757" bus2="BUS-757" connectableBus2="BUS-757" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="434.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="434.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="434.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="434.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="434.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="434.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-894-758" r="3.36E-6" x="1.225E-5" g1="0.0" b1="7.6450000000000005" g2="0.0" b2="7.6450000000000005" voltageLevelId1="VL-894" bus1="BUS-894" connectableBus1="BUS-894" voltageLevelId2="VL-758" bus2="BUS-758" connectableBus2="BUS-758" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="385.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="385.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="385.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="385.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="385.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="385.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1105-758" r="1.38E-6" x="7.9E-6" g1="0.0" b1="5.315" g2="0.0" b2="5.315" voltageLevelId1="VL-1105" bus1="BUS-1105" connectableBus1="BUS-1105" voltageLevelId2="VL-758" bus2="BUS-758" connectableBus2="BUS-758" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="428.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="428.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="428.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="428.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="428.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="428.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1372-758" r="1.38E-6" x="8.89E-6" g1="0.0" b1="6.075" g2="0.0" b2="6.075" voltageLevelId1="VL-1372" bus1="BUS-1372" connectableBus1="BUS-1372" voltageLevelId2="VL-758" bus2="BUS-758" connectableBus2="BUS-758" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="404.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="404.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="404.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="404.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="404.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="404.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-964-759" r="1.041E-5" x="6.967E-5" g1="0.0" b1="0.76" g2="0.0" b2="0.76" voltageLevelId1="VL-964" bus1="BUS-964" connectableBus1="BUS-964" voltageLevelId2="VL-759" bus2="BUS-759" connectableBus2="BUS-759" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="500.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="500.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="500.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="500.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="500.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="500.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-943-760" r="9.067E-5" x="2.9116E-4" g1="0.0" b1="2.4299999999999997" g2="0.0" b2="2.4299999999999997" voltageLevelId1="VL-943" bus1="BUS-943" connectableBus1="BUS-943" voltageLevelId2="VL-760" bus2="BUS-760" connectableBus2="BUS-760" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="262.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="262.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="262.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="262.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="262.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="262.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1127-761" r="7.01E-6" x="4.599E-5" g1="0.0" b1="0.41000000000000003" g2="0.0" b2="0.41000000000000003" voltageLevelId1="VL-1127" bus1="BUS-1127" connectableBus1="BUS-1127" voltageLevelId2="VL-761" bus2="BUS-761" connectableBus2="BUS-761" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="484.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="484.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="484.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="484.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="484.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="484.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1127-761#0" r="7.05E-6" x="4.6299999999999994E-5" g1="0.0" b1="0.415" g2="0.0" b2="0.415" voltageLevelId1="VL-1127" bus1="BUS-1127" connectableBus1="BUS-1127" voltageLevelId2="VL-761" bus2="BUS-761" connectableBus2="BUS-761" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="484.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="484.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="484.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="484.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="484.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="484.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1121-762" r="1.956E-5" x="8.691E-5" g1="0.0" b1="1.24" g2="0.0" b2="1.24" voltageLevelId1="VL-1121" bus1="BUS-1121" connectableBus1="BUS-1121" voltageLevelId2="VL-762" bus2="BUS-762" connectableBus2="BUS-762"/>
    <iidm:line id="LINE-933-763" r="1.2496E-4" x="4.3621E-4" g1="0.0" b1="3.6700000000000004" g2="0.0" b2="3.6700000000000004" voltageLevelId1="VL-933" bus1="BUS-933" connectableBus1="BUS-933" voltageLevelId2="VL-763" bus2="BUS-763" connectableBus2="BUS-763" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="304.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="304.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="304.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="304.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="304.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="304.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-989-763" r="1.8805E-4" x="6.9215E-4" g1="0.0" b1="6.175" g2="0.0" b2="6.175" voltageLevelId1="VL-989" bus1="BUS-989" connectableBus1="BUS-989" voltageLevelId2="VL-763" bus2="BUS-763" connectableBus2="BUS-763"/>
    <iidm:line id="LINE-992-763" r="1.2306E-4" x="6.2598E-4" g1="0.0" b1="5.545" g2="0.0" b2="5.545" voltageLevelId1="VL-992" bus1="BUS-992" connectableBus1="BUS-992" voltageLevelId2="VL-763" bus2="BUS-763" connectableBus2="BUS-763" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="325.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="325.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="325.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="325.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="325.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="325.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-933-763#0" r="7.170000000000001E-5" x="4.2726E-4" g1="0.0" b1="3.7449999999999997" g2="0.0" b2="3.7449999999999997" voltageLevelId1="VL-933" bus1="BUS-933" connectableBus1="BUS-933" voltageLevelId2="VL-763" bus2="BUS-763" connectableBus2="BUS-763" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="314.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="314.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="314.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="314.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="314.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="314.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1180-764" r="1.627E-5" x="1.7031000000000001E-4" g1="0.0" b1="19.06" g2="0.0" b2="19.06" voltageLevelId1="VL-1180" bus1="BUS-1180" connectableBus1="BUS-1180" voltageLevelId2="VL-763" bus2="BUS-764" connectableBus2="BUS-764" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1324-765" r="2.57E-6" x="6.12E-6" g1="0.0" b1="2.735" g2="0.0" b2="2.735" voltageLevelId1="VL-1324" bus1="BUS-1324" connectableBus1="BUS-1324" voltageLevelId2="VL-765" bus2="BUS-765" connectableBus2="BUS-765"/>
    <iidm:line id="LINE-1323-765" r="2.3699999999999998E-6" x="5.5299999999999996E-6" g1="0.0" b1="2.48" g2="0.0" b2="2.48" voltageLevelId1="VL-1323" bus1="BUS-1323" connectableBus1="BUS-1323" voltageLevelId2="VL-765" bus2="BUS-765" connectableBus2="BUS-765"/>
    <iidm:line id="LINE-1838-765" r="2.3699999999999998E-6" x="5.5299999999999996E-6" g1="0.0" b1="2.48" g2="0.0" b2="2.48" voltageLevelId1="VL-1838" bus1="BUS-1838" connectableBus1="BUS-1838" voltageLevelId2="VL-765" bus2="BUS-765" connectableBus2="BUS-765"/>
    <iidm:line id="LINE-1202-767" r="5.0169999999999996E-5" x="3.3521E-4" g1="0.0" b1="3.0349999999999997" g2="0.0" b2="3.0349999999999997" voltageLevelId1="VL-1202" bus1="BUS-1202" connectableBus1="BUS-1202" voltageLevelId2="VL-767" bus2="BUS-767" connectableBus2="BUS-767" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="418.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="418.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="418.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="418.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="418.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="418.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1238-768" r="1.679E-5" x="7.526E-5" g1="0.0" b1="0.66" g2="0.0" b2="0.66" voltageLevelId1="VL-1237" bus1="BUS-1238" connectableBus1="BUS-1238" voltageLevelId2="VL-768" bus2="BUS-768" connectableBus2="BUS-768" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="270.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="270.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="270.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="270.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="270.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="270.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-880-769" r="2.0E-8" x="1.185E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-880" bus1="BUS-880" connectableBus1="BUS-880" voltageLevelId2="VL-769" bus2="BUS-769" connectableBus2="BUS-769" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1162-769" r="4.326E-5" x="1.9694E-4" g1="0.0" b1="1.72" g2="0.0" b2="1.72" voltageLevelId1="VL-1162" bus1="BUS-1162" connectableBus1="BUS-1162" voltageLevelId2="VL-769" bus2="BUS-769" connectableBus2="BUS-769" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="333.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="333.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="333.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="333.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="333.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="333.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1403-769" r="3.3379999999999996E-5" x="1.5091E-4" g1="0.0" b1="1.315" g2="0.0" b2="1.315" voltageLevelId1="VL-1403" bus1="BUS-1403" connectableBus1="BUS-1403" voltageLevelId2="VL-769" bus2="BUS-769" connectableBus2="BUS-769" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-877-769" r="2.0E-8" x="1.185E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-877" bus1="BUS-877" connectableBus1="BUS-877" voltageLevelId2="VL-769" bus2="BUS-769" connectableBus2="BUS-769" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1403-769#0" r="3.3379999999999996E-5" x="1.5091E-4" g1="0.0" b1="1.315" g2="0.0" b2="1.315" voltageLevelId1="VL-1403" bus1="BUS-1403" connectableBus1="BUS-1403" voltageLevelId2="VL-769" bus2="BUS-769" connectableBus2="BUS-769" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-878-769" r="2.0E-8" x="1.185E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-878" bus1="BUS-878" connectableBus1="BUS-878" voltageLevelId2="VL-769" bus2="BUS-769" connectableBus2="BUS-769" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-827-770" r="1.38E-6" x="5.93E-6" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-827" bus1="BUS-827" connectableBus1="BUS-827" voltageLevelId2="VL-770" bus2="BUS-770" connectableBus2="BUS-770" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="321.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="321.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="321.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="321.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="321.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="321.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-976-771" r="7.723E-5" x="3.2119E-4" g1="0.0" b1="2.635" g2="0.0" b2="2.635" voltageLevelId1="VL-976" bus1="BUS-976" connectableBus1="BUS-976" voltageLevelId2="VL-771" bus2="BUS-771" connectableBus2="BUS-771"/>
    <iidm:line id="LINE-1125-771" r="9.541E-5" x="3.9585E-4" g1="0.0" b1="3.2399999999999998" g2="0.0" b2="3.2399999999999998" voltageLevelId1="VL-1125" bus1="BUS-1125" connectableBus1="BUS-1125" voltageLevelId2="VL-771" bus2="BUS-771" connectableBus2="BUS-771" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="252.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="252.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="252.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="252.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="252.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="252.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-831-772" r="1.519E-5" x="1.0582E-4" g1="0.0" b1="0.8099999999999999" g2="0.0" b2="0.8099999999999999" voltageLevelId1="VL-831" bus1="BUS-831" connectableBus1="BUS-831" voltageLevelId2="VL-772" bus2="BUS-772" connectableBus2="BUS-772" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="510.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="510.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="510.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="510.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="510.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="510.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1059-772" r="2.216E-5" x="1.4805E-4" g1="0.0" b1="1.365" g2="0.0" b2="1.365" voltageLevelId1="VL-1059" bus1="BUS-1059" connectableBus1="BUS-1059" voltageLevelId2="VL-772" bus2="BUS-772" connectableBus2="BUS-772" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-830-772" r="1.529E-5" x="1.0637E-4" g1="0.0" b1="0.8099999999999999" g2="0.0" b2="0.8099999999999999" voltageLevelId1="VL-830" bus1="BUS-830" connectableBus1="BUS-830" voltageLevelId2="VL-772" bus2="BUS-772" connectableBus2="BUS-772" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="477.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="477.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="477.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="477.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="477.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="477.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1059-772#0" r="2.2060000000000002E-5" x="1.4727999999999999E-4" g1="0.0" b1="1.365" g2="0.0" b2="1.365" voltageLevelId1="VL-1059" bus1="BUS-1059" connectableBus1="BUS-1059" voltageLevelId2="VL-772" bus2="BUS-772" connectableBus2="BUS-772" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1163-774" r="4.57E-6" x="6.025E-5" g1="0.0" b1="10.395" g2="0.0" b2="10.395" voltageLevelId1="VL-1162" bus1="BUS-1163" connectableBus1="BUS-1163" voltageLevelId2="VL-772" bus2="BUS-774" connectableBus2="BUS-774" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1367-774" r="1.856E-5" x="2.5166E-4" g1="0.0" b1="42.815" g2="0.0" b2="42.815" voltageLevelId1="VL-1367" bus1="BUS-1367" connectableBus1="BUS-1367" voltageLevelId2="VL-772" bus2="BUS-774" connectableBus2="BUS-774" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-853-775" r="1.4914E-4" x="5.5309E-4" g1="0.0" b1="4.4799999999999995" g2="0.0" b2="4.4799999999999995" voltageLevelId1="VL-853" bus1="BUS-853" connectableBus1="BUS-853" voltageLevelId2="VL-775" bus2="BUS-775" connectableBus2="BUS-775"/>
    <iidm:line id="LINE-1342-775" r="9.383E-5" x="4.2606999999999996E-4" g1="0.0" b1="3.795" g2="0.0" b2="3.795" voltageLevelId1="VL-1342" bus1="BUS-1342" connectableBus1="BUS-1342" voltageLevelId2="VL-775" bus2="BUS-775" connectableBus2="BUS-775" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="276.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="276.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="276.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="276.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="276.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="276.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1260-776" r="2.597E-5" x="2.0332E-4" g1="0.0" b1="21.01" g2="0.0" b2="21.01" voltageLevelId1="VL-1259" bus1="BUS-1260" connectableBus1="BUS-1260" voltageLevelId2="VL-776" bus2="BUS-776" connectableBus2="BUS-776" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1408.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1408.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1408.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1408.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1408.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1408.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1260-776#0" r="1.9319999999999998E-5" x="2.1399E-4" g1="0.0" b1="22.24" g2="0.0" b2="22.24" voltageLevelId1="VL-1259" bus1="BUS-1260" connectableBus1="BUS-1260" voltageLevelId2="VL-776" bus2="BUS-776" connectableBus2="BUS-776" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1391.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1391.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1391.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1391.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1391.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1391.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1500-777" r="1.9799999999999997E-6" x="9.09E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-1500" bus1="BUS-1500" connectableBus1="BUS-1500" voltageLevelId2="VL-777" bus2="BUS-777" connectableBus2="BUS-777" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="325.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="325.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="325.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="325.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="325.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="325.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1501-778" r="1.1059999999999999E-5" x="7.328E-5" g1="0.0" b1="0.66" g2="0.0" b2="0.66" voltageLevelId1="VL-1501" bus1="BUS-1501" connectableBus1="BUS-1501" voltageLevelId2="VL-778" bus2="BUS-778" connectableBus2="BUS-778" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1487-779" r="7.1454E-4" x="0.00242605" g1="0.0" b1="0.165" g2="0.0" b2="0.165" voltageLevelId1="VL-1487" bus1="BUS-1487" connectableBus1="BUS-1487" voltageLevelId2="VL-779" bus2="BUS-779" connectableBus2="BUS-779"/>
    <iidm:line id="LINE-1513-779" r="2.2525E-4" x="0.0013933" g1="0.0" b1="0.09" g2="0.0" b2="0.09" voltageLevelId1="VL-1513" bus1="BUS-1513" connectableBus1="BUS-1513" voltageLevelId2="VL-779" bus2="BUS-779" connectableBus2="BUS-779"/>
    <iidm:line id="LINE-946-779" r="6.8531E-4" x="0.00219955" g1="0.0" b1="0.13" g2="0.0" b2="0.13" voltageLevelId1="VL-946" bus1="BUS-946" connectableBus1="BUS-946" voltageLevelId2="VL-779" bus2="BUS-779" connectableBus2="BUS-779"/>
    <iidm:line id="LINE-975-783" r="1.5488E-4" x="6.741700000000001E-4" g1="0.0" b1="6.0249999999999995" g2="0.0" b2="6.0249999999999995" voltageLevelId1="VL-975" bus1="BUS-975" connectableBus1="BUS-975" voltageLevelId2="VL-779" bus2="BUS-783" connectableBus2="BUS-783" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="298.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="298.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="298.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="298.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="298.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="298.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1193-785" r="5.985E-5" x="4.1383E-4" g1="0.0" b1="3.695" g2="0.0" b2="3.695" voltageLevelId1="VL-1193" bus1="BUS-1193" connectableBus1="BUS-1193" voltageLevelId2="VL-785" bus2="BUS-785" connectableBus2="BUS-785" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="391.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="391.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="391.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="391.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="391.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="391.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1544-785" r="2.43E-6" x="1.614E-5" g1="0.0" b1="0.15" g2="0.0" b2="0.15" voltageLevelId1="VL-1544" bus1="BUS-1544" connectableBus1="BUS-1544" voltageLevelId2="VL-785" bus2="BUS-785" connectableBus2="BUS-785" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-958-788" r="3.7369999999999996E-5" x="2.4798E-4" g1="0.0" b1="2.2800000000000002" g2="0.0" b2="2.2800000000000002" voltageLevelId1="VL-958" bus1="BUS-958" connectableBus1="BUS-958" voltageLevelId2="VL-788" bus2="BUS-788" connectableBus2="BUS-788" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="438.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="438.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="438.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="438.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="438.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="438.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1434-788" r="8.69E-6" x="5.8859999999999995E-5" g1="0.0" b1="2.075" g2="0.0" b2="2.075" voltageLevelId1="VL-1434" bus1="BUS-1434" connectableBus1="BUS-1434" voltageLevelId2="VL-788" bus2="BUS-788" connectableBus2="BUS-788" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1384-790" r="5.14E-6" x="4.247E-5" g1="0.0" b1="0.605" g2="0.0" b2="0.605" voltageLevelId1="VL-1384" bus1="BUS-1384" connectableBus1="BUS-1384" voltageLevelId2="VL-790" bus2="BUS-790" connectableBus2="BUS-790" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1502-789" r="5.9E-7" x="4.7399999999999995E-6" g1="0.0" b1="0.1" g2="0.0" b2="0.1" voltageLevelId1="VL-1502" bus1="BUS-1502" connectableBus1="BUS-1502" voltageLevelId2="VL-789" bus2="BUS-789" connectableBus2="BUS-789" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-953-791" r="4.286E-5" x="2.0405E-4" g1="0.0" b1="1.72" g2="0.0" b2="1.72" voltageLevelId1="VL-953" bus1="BUS-953" connectableBus1="BUS-953" voltageLevelId2="VL-791" bus2="BUS-791" connectableBus2="BUS-791" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="432.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="432.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="432.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="432.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="432.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="432.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1032-791" r="7.625E-5" x="3.5378E-4" g1="0.0" b1="3.34" g2="0.0" b2="3.34" voltageLevelId1="VL-1032" bus1="BUS-1032" connectableBus1="BUS-1032" voltageLevelId2="VL-791" bus2="BUS-791" connectableBus2="BUS-791" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="430.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="430.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="430.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="430.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="430.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="430.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1032-793" r="1.146E-5" x="5.551E-5" g1="0.0" b1="0.505" g2="0.0" b2="0.505" voltageLevelId1="VL-1032" bus1="BUS-1032" connectableBus1="BUS-1032" voltageLevelId2="VL-793" bus2="BUS-793" connectableBus2="BUS-793" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="424.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="424.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="424.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="424.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="424.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="424.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1359-794" r="8.295999999999999E-5" x="3.8795E-4" g1="0.0" b1="3.2399999999999998" g2="0.0" b2="3.2399999999999998" voltageLevelId1="VL-1359" bus1="BUS-1359" connectableBus1="BUS-1359" voltageLevelId2="VL-794" bus2="BUS-794" connectableBus2="BUS-794" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="309.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="309.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="309.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="309.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="309.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="309.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1006-795" r="5.28E-5" x="2.9102E-4" g1="0.0" b1="2.48" g2="0.0" b2="2.48" voltageLevelId1="VL-1006" bus1="BUS-1006" connectableBus1="BUS-1006" voltageLevelId2="VL-795" bus2="BUS-795" connectableBus2="BUS-795" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="335.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="335.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="335.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="335.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="335.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="335.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1225-796" r="9.899999999999998E-7" x="1.007E-5" g1="0.0" b1="0.15" g2="0.0" b2="0.15" voltageLevelId1="VL-1225" bus1="BUS-1225" connectableBus1="BUS-1225" voltageLevelId2="VL-796" bus2="BUS-796" connectableBus2="BUS-796" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="545.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="545.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="545.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="545.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="545.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="545.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1225-797" r="1.19E-6" x="1.067E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" voltageLevelId1="VL-1225" bus1="BUS-1225" connectableBus1="BUS-1225" voltageLevelId2="VL-797" bus2="BUS-797" connectableBus2="BUS-797" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="545.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="545.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="545.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="545.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="545.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="545.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1044-798" r="3.95E-6" x="1.126E-5" g1="0.0" b1="5.215" g2="0.0" b2="5.215" voltageLevelId1="VL-1044" bus1="BUS-1044" connectableBus1="BUS-1044" voltageLevelId2="VL-798" bus2="BUS-798" connectableBus2="BUS-798"/>
    <iidm:line id="LINE-1435-800" r="8.49E-6" x="3.812E-5" g1="0.0" b1="0.35500000000000004" g2="0.0" b2="0.35500000000000004" voltageLevelId1="VL-1435" bus1="BUS-1435" connectableBus1="BUS-1435" voltageLevelId2="VL-800" bus2="BUS-800" connectableBus2="BUS-800" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="432.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="432.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="432.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="432.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="432.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="432.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1075-802" r="7.6E-7" x="5.54E-6" g1="0.0" b1="0.58" g2="0.0" b2="0.58" voltageLevelId1="VL-1075" bus1="BUS-1075" connectableBus1="BUS-1075" voltageLevelId2="VL-801" bus2="BUS-802" connectableBus2="BUS-802" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="908.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="908.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="908.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="908.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="908.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="908.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1076-802" r="7.6E-7" x="5.54E-6" g1="0.0" b1="0.58" g2="0.0" b2="0.58" voltageLevelId1="VL-1076" bus1="BUS-1076" connectableBus1="BUS-1076" voltageLevelId2="VL-801" bus2="BUS-802" connectableBus2="BUS-802" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="908.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="908.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="908.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="908.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="908.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="908.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1077-802" r="7.6E-7" x="5.54E-6" g1="0.0" b1="0.58" g2="0.0" b2="0.58" voltageLevelId1="VL-1077" bus1="BUS-1077" connectableBus1="BUS-1077" voltageLevelId2="VL-801" bus2="BUS-802" connectableBus2="BUS-802" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="908.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="908.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="908.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="908.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="908.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="908.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1078-802" r="7.6E-7" x="5.680000000000001E-6" g1="0.0" b1="0.58" g2="0.0" b2="0.58" voltageLevelId1="VL-1078" bus1="BUS-1078" connectableBus1="BUS-1078" voltageLevelId2="VL-801" bus2="BUS-802" connectableBus2="BUS-802" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="908.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="908.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="908.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="908.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="908.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="908.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1503-803" r="1.5E-7" x="9.899999999999998E-7" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-1503" bus1="BUS-1503" connectableBus1="BUS-1503" voltageLevelId2="VL-803" bus2="BUS-803" connectableBus2="BUS-803" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="502.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="502.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="502.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="502.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="502.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="502.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1504-804" r="2.77E-6" x="1.2440000000000001E-5" g1="0.0" b1="4.43" g2="0.0" b2="4.43" voltageLevelId1="VL-1504" bus1="BUS-1504" connectableBus1="BUS-1504" voltageLevelId2="VL-804" bus2="BUS-804" connectableBus2="BUS-804" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="461.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="461.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="461.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="461.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="461.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="461.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1267-805" r="4.99E-6" x="6.557E-5" g1="0.0" b1="11.41" g2="0.0" b2="11.41" voltageLevelId1="VL-1267" bus1="BUS-1267" connectableBus1="BUS-1267" voltageLevelId2="VL-805" bus2="BUS-805" connectableBus2="BUS-805" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1295-805" r="2.98E-6" x="3.019E-5" g1="0.0" b1="3.9" g2="0.0" b2="3.9" voltageLevelId1="VL-1295" bus1="BUS-1295" connectableBus1="BUS-1295" voltageLevelId2="VL-805" bus2="BUS-805" connectableBus2="BUS-805" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1971.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1971.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1971.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1971.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1971.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1971.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1267-805#0" r="5.05E-6" x="6.637E-5" g1="0.0" b1="11.55" g2="0.0" b2="11.55" voltageLevelId1="VL-1267" bus1="BUS-1267" connectableBus1="BUS-1267" voltageLevelId2="VL-805" bus2="BUS-805" connectableBus2="BUS-805" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1295-805#0" r="2.98E-6" x="3.012E-5" g1="0.0" b1="3.9" g2="0.0" b2="3.9" voltageLevelId1="VL-1295" bus1="BUS-1295" connectableBus1="BUS-1295" voltageLevelId2="VL-805" bus2="BUS-805" connectableBus2="BUS-805" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1971.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1971.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1971.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1971.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1971.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1971.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1267-805#1" r="4.99E-6" x="6.557E-5" g1="0.0" b1="11.41" g2="0.0" b2="11.41" voltageLevelId1="VL-1267" bus1="BUS-1267" connectableBus1="BUS-1267" voltageLevelId2="VL-805" bus2="BUS-805" connectableBus2="BUS-805" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1267-805#2" r="4.99E-6" x="6.557E-5" g1="0.0" b1="11.41" g2="0.0" b2="11.41" voltageLevelId1="VL-1267" bus1="BUS-1267" connectableBus1="BUS-1267" voltageLevelId2="VL-805" bus2="BUS-805" connectableBus2="BUS-805" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-873-806" r="1.58E-6" x="1.2839999999999999E-5" g1="0.0" b1="5.925" g2="0.0" b2="5.925" voltageLevelId1="VL-873" bus1="BUS-873" connectableBus1="BUS-873" voltageLevelId2="VL-806" bus2="BUS-806" connectableBus2="BUS-806" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="385.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="385.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="385.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="385.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="385.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="385.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-995-806" r="1.78E-6" x="1.521E-5" g1="0.0" b1="6.984999999999999" g2="0.0" b2="6.984999999999999" voltageLevelId1="VL-995" bus1="BUS-995" connectableBus1="BUS-995" voltageLevelId2="VL-806" bus2="BUS-806" connectableBus2="BUS-806" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="385.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="385.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="385.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="385.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="385.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="385.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1505-808" r="1.5E-7" x="9.899999999999998E-7" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1505" bus1="BUS-1505" connectableBus1="BUS-1505" voltageLevelId2="VL-808" bus2="BUS-808" connectableBus2="BUS-808"/>
    <iidm:line id="LINE-1506-809" r="1.58E-6" x="6.52E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-1506" bus1="BUS-1506" connectableBus1="BUS-1506" voltageLevelId2="VL-809" bus2="BUS-809" connectableBus2="BUS-809" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="346.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="346.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="346.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="346.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="346.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="346.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1183-810" r="2.983E-5" x="2.0385E-4" g1="0.0" b1="1.875" g2="0.0" b2="1.875" voltageLevelId1="VL-1183" bus1="BUS-1183" connectableBus1="BUS-1183" voltageLevelId2="VL-810" bus2="BUS-810" connectableBus2="BUS-810" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1190-810" r="5.1359999999999996E-5" x="3.4548E-4" g1="0.0" b1="3.1399999999999997" g2="0.0" b2="3.1399999999999997" voltageLevelId1="VL-1190" bus1="BUS-1190" connectableBus1="BUS-1190" voltageLevelId2="VL-810" bus2="BUS-810" connectableBus2="BUS-810" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-819-812" r="1.323E-5" x="8.824000000000001E-5" g1="0.0" b1="1.695" g2="0.0" b2="1.695" voltageLevelId1="VL-819" bus1="BUS-819" connectableBus1="BUS-819" voltageLevelId2="VL-812" bus2="BUS-812" connectableBus2="BUS-812" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="411.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="411.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="411.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="411.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="411.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="411.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-972-813" r="7.3099999999999995E-6" x="4.84E-5" g1="0.0" b1="0.455" g2="0.0" b2="0.455" voltageLevelId1="VL-972" bus1="BUS-972" connectableBus1="BUS-972" voltageLevelId2="VL-813" bus2="BUS-813" connectableBus2="BUS-813" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1354-813" r="2.884E-5" x="1.8686E-4" g1="0.0" b1="1.875" g2="0.0" b2="1.875" voltageLevelId1="VL-1354" bus1="BUS-1354" connectableBus1="BUS-1354" voltageLevelId2="VL-813" bus2="BUS-813" connectableBus2="BUS-813" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="500.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="500.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="500.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="500.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="500.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="500.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1510-813" r="1.817E-5" x="1.2168E-4" g1="0.0" b1="1.115" g2="0.0" b2="1.115" voltageLevelId1="VL-1510" bus1="BUS-1510" connectableBus1="BUS-1510" voltageLevelId2="VL-813" bus2="BUS-813" connectableBus2="BUS-813" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-909-813" r="2.7850000000000003E-5" x="1.8884000000000001E-4" g1="0.0" b1="1.67" g2="0.0" b2="1.67" voltageLevelId1="VL-909" bus1="BUS-909" connectableBus1="BUS-909" voltageLevelId2="VL-813" bus2="BUS-813" connectableBus2="BUS-813" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-972-813#0" r="7.699999999999999E-6" x="5.1359999999999996E-5" g1="0.0" b1="0.455" g2="0.0" b2="0.455" voltageLevelId1="VL-972" bus1="BUS-972" connectableBus1="BUS-972" voltageLevelId2="VL-813" bus2="BUS-813" connectableBus2="BUS-813" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1525-813" r="3.121E-5" x="2.0858999999999998E-4" g1="0.0" b1="1.925" g2="0.0" b2="1.925" voltageLevelId1="VL-1525" bus1="BUS-1525" connectableBus1="BUS-1525" voltageLevelId2="VL-813" bus2="BUS-813" connectableBus2="BUS-813" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-972-813#1" r="7.3099999999999995E-6" x="4.82E-5" g1="0.0" b1="0.455" g2="0.0" b2="0.455" voltageLevelId1="VL-972" bus1="BUS-972" connectableBus1="BUS-972" voltageLevelId2="VL-813" bus2="BUS-813" connectableBus2="BUS-813" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="381.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="381.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="381.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="381.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="381.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="381.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-968-814" r="9.7E-7" x="9.7E-6" g1="0.0" b1="1.3" g2="0.0" b2="1.3" voltageLevelId1="VL-968" bus1="BUS-968" connectableBus1="BUS-968" voltageLevelId2="VL-814" bus2="BUS-814" connectableBus2="BUS-814" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1290-814" r="1.4679999999999998E-5" x="1.4903E-4" g1="0.0" b1="19.205" g2="0.0" b2="19.205" voltageLevelId1="VL-1289" bus1="BUS-1290" connectableBus1="BUS-1290" voltageLevelId2="VL-814" bus2="BUS-814" connectableBus2="BUS-814"/>
    <iidm:line id="LINE-1426-814" r="3.6000000000000003E-6" x="3.636E-5" g1="0.0" b1="4.765" g2="0.0" b2="4.765" voltageLevelId1="VL-1426" bus1="BUS-1426" connectableBus1="BUS-1426" voltageLevelId2="VL-814" bus2="BUS-814" connectableBus2="BUS-814" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-970-814" r="9.7E-7" x="9.7E-6" g1="0.0" b1="1.3" g2="0.0" b2="1.3" voltageLevelId1="VL-970" bus1="BUS-970" connectableBus1="BUS-970" voltageLevelId2="VL-814" bus2="BUS-814" connectableBus2="BUS-814" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1291-814" r="1.461E-5" x="1.4785E-4" g1="0.0" b1="19.06" g2="0.0" b2="19.06" voltageLevelId1="VL-1289" bus1="BUS-1291" connectableBus1="BUS-1291" voltageLevelId2="VL-814" bus2="BUS-814" connectableBus2="BUS-814"/>
    <iidm:line id="LINE-1386-814" r="1.2470000000000001E-5" x="1.2673E-4" g1="0.0" b1="16.314999999999998" g2="0.0" b2="16.314999999999998" voltageLevelId1="VL-1386" bus1="BUS-1386" connectableBus1="BUS-1386" voltageLevelId2="VL-814" bus2="BUS-814" connectableBus2="BUS-814" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-969-814" r="9.7E-7" x="9.829999999999999E-6" g1="0.0" b1="1.3" g2="0.0" b2="1.3" voltageLevelId1="VL-969" bus1="BUS-969" connectableBus1="BUS-969" voltageLevelId2="VL-814" bus2="BUS-814" connectableBus2="BUS-814" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-971-814" r="9.7E-7" x="1.025E-5" g1="0.0" b1="1.3" g2="0.0" b2="1.3" voltageLevelId1="VL-971" bus1="BUS-971" connectableBus1="BUS-971" voltageLevelId2="VL-814" bus2="BUS-814" connectableBus2="BUS-814" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1005-815" r="6.889E-5" x="1.8755999999999997E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1005" bus1="BUS-1005" connectableBus1="BUS-1005" voltageLevelId2="VL-815" bus2="BUS-815" connectableBus2="BUS-815"/>
    <iidm:line id="LINE-1321-817" r="1.6440000000000002E-5" x="5.778E-5" g1="0.0" b1="0.09" g2="0.0" b2="0.09" voltageLevelId1="VL-1321" bus1="BUS-1321" connectableBus1="BUS-1321" voltageLevelId2="VL-817" bus2="BUS-817" connectableBus2="BUS-817"/>
    <iidm:line id="LINE-825-820" r="1.1753E-4" x="5.438E-4" g1="0.0" b1="4.655" g2="0.0" b2="4.655" voltageLevelId1="VL-825" bus1="BUS-825" connectableBus1="BUS-825" voltageLevelId2="VL-820" bus2="BUS-820" connectableBus2="BUS-820" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="294.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="294.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="294.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="294.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="294.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="294.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-844-820" r="8.3E-6" x="8.375E-5" g1="0.0" b1="1.315" g2="0.0" b2="1.315" voltageLevelId1="VL-844" bus1="BUS-844" connectableBus1="BUS-844" voltageLevelId2="VL-820" bus2="BUS-820" connectableBus2="BUS-820" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="866.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="866.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="866.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="866.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="866.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="866.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1011-820" r="2.41E-5" x="1.6435E-4" g1="0.0" b1="1.365" g2="0.0" b2="1.365" voltageLevelId1="VL-1011" bus1="BUS-1011" connectableBus1="BUS-1011" voltageLevelId2="VL-820" bus2="BUS-820" connectableBus2="BUS-820" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="423.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="423.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="423.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="423.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="423.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="423.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1241-818" r="7.585E-5" x="2.8128E-4" g1="0.0" b1="2.2800000000000002" g2="0.0" b2="2.2800000000000002" voltageLevelId1="VL-1241" bus1="BUS-1241" connectableBus1="BUS-1241" voltageLevelId2="VL-818" bus2="BUS-818" connectableBus2="BUS-818"/>
    <iidm:line id="LINE-1349-819" r="6.52E-6" x="5.9459999999999997E-5" g1="0.0" b1="0.86" g2="0.0" b2="0.86" voltageLevelId1="VL-1349" bus1="BUS-1349" connectableBus1="BUS-1349" voltageLevelId2="VL-819" bus2="BUS-819" connectableBus2="BUS-819" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="433.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="433.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="433.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="433.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="433.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="433.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1479-818" r="6.32E-6" x="4.346E-5" g1="0.0" b1="1.165" g2="0.0" b2="1.165" voltageLevelId1="VL-1479" bus1="BUS-1479" connectableBus1="BUS-1479" voltageLevelId2="VL-818" bus2="BUS-818" connectableBus2="BUS-818" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-843-818" r="8.69E-6" x="8.514E-5" g1="0.0" b1="1.365" g2="0.0" b2="1.365" voltageLevelId1="VL-843" bus1="BUS-843" connectableBus1="BUS-843" voltageLevelId2="VL-818" bus2="BUS-818" connectableBus2="BUS-818" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="866.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="866.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="866.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="866.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="866.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="866.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1349-818" r="6.32E-6" x="5.5900000000000004E-5" g1="0.0" b1="2.3800000000000003" g2="0.0" b2="2.3800000000000003" voltageLevelId1="VL-1349" bus1="BUS-1349" connectableBus1="BUS-1349" voltageLevelId2="VL-818" bus2="BUS-818" connectableBus2="BUS-818" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="494.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="494.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="494.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="494.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="494.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="494.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-841-824" r="7.861999999999999E-5" x="3.8716E-4" g1="0.0" b1="3.29" g2="0.0" b2="3.29" voltageLevelId1="VL-841" bus1="BUS-841" connectableBus1="BUS-841" voltageLevelId2="VL-824" bus2="BUS-824" connectableBus2="BUS-824" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="296.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="296.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="296.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="296.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="296.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="296.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1012-824" r="1.719E-5" x="8.81E-5" g1="0.0" b1="1.015" g2="0.0" b2="1.015" voltageLevelId1="VL-1012" bus1="BUS-1012" connectableBus1="BUS-1012" voltageLevelId2="VL-824" bus2="BUS-824" connectableBus2="BUS-824" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="358.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="358.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="358.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="358.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="358.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="358.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1125-827" r="1.4262E-4" x="6.7397E-4" g1="0.0" b1="5.62" g2="0.0" b2="5.62" voltageLevelId1="VL-1125" bus1="BUS-1125" connectableBus1="BUS-1125" voltageLevelId2="VL-827" bus2="BUS-827" connectableBus2="BUS-827" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="319.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="319.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="319.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="319.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="319.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="319.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1218-827" r="2.1077E-4" x="8.8869E-4" g1="0.0" b1="7.340000000000001" g2="0.0" b2="7.340000000000001" voltageLevelId1="VL-1218" bus1="BUS-1218" connectableBus1="BUS-1218" voltageLevelId2="VL-827" bus2="BUS-827" connectableBus2="BUS-827" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="301.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="301.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="301.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="301.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="301.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="301.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1233-827" r="1.6000000000000001E-6" x="7.5500000000000006E-6" g1="0.0" b1="0.065" g2="0.0" b2="0.065" voltageLevelId1="VL-1233" bus1="BUS-1233" connectableBus1="BUS-1233" voltageLevelId2="VL-827" bus2="BUS-827" connectableBus2="BUS-827" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="321.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="321.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="321.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="321.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="321.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="321.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1041-829" r="6.5E-6" x="8.536999999999999E-5" g1="0.0" b1="14.729999999999999" g2="0.0" b2="14.729999999999999" voltageLevelId1="VL-1040" bus1="BUS-1041" connectableBus1="BUS-1041" voltageLevelId2="VL-829" bus2="BUS-829" connectableBus2="BUS-829" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1507-832" r="3.47E-6" x="8.13E-6" g1="0.0" b1="0.09" g2="0.0" b2="0.09" voltageLevelId1="VL-1507" bus1="BUS-1507" connectableBus1="BUS-1507" voltageLevelId2="VL-832" bus2="BUS-832" connectableBus2="BUS-832"/>
    <iidm:line id="LINE-837-834" r="4.0000000000000003E-7" x="1.9799999999999997E-6" g1="0.0" b1="1.115" g2="0.0" b2="1.115" voltageLevelId1="VL-837" bus1="BUS-837" connectableBus1="BUS-837" voltageLevelId2="VL-834" bus2="BUS-834" connectableBus2="BUS-834" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="303.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="303.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="303.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="303.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="303.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="303.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-836-833" r="2.0000000000000002E-7" x="1.9799999999999997E-6" g1="0.0" b1="0.76" g2="0.0" b2="0.76" voltageLevelId1="VL-836" bus1="BUS-836" connectableBus1="BUS-836" voltageLevelId2="VL-833" bus2="BUS-833" connectableBus2="BUS-833" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="303.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="303.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="303.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="303.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="303.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="303.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1165-836" r="1.38E-6" x="1.9753E-4" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-1165" bus1="BUS-1165" connectableBus1="BUS-1165" voltageLevelId2="VL-836" bus2="BUS-836" connectableBus2="BUS-836" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="354.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="354.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="354.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="354.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="354.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="354.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1188-836" r="4.94E-6" x="3.002E-5" g1="0.0" b1="12.1" g2="0.0" b2="12.1" voltageLevelId1="VL-1188" bus1="BUS-1188" connectableBus1="BUS-1188" voltageLevelId2="VL-836" bus2="BUS-836" connectableBus2="BUS-836" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="300.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="300.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="300.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="300.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="300.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="300.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1411-835" r="2.726E-5" x="1.3728000000000001E-4" g1="0.0" b1="4.2" g2="0.0" b2="4.2" voltageLevelId1="VL-1411" bus1="BUS-1411" connectableBus1="BUS-1411" voltageLevelId2="VL-835" bus2="BUS-835" connectableBus2="BUS-835" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="354.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="354.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="354.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="354.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="354.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="354.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1512-837" r="3.56E-6" x="3.358E-5" g1="0.0" b1="0.605" g2="0.0" b2="0.605" voltageLevelId1="VL-1512" bus1="BUS-1512" connectableBus1="BUS-1512" voltageLevelId2="VL-837" bus2="BUS-837" connectableBus2="BUS-837" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1165-835" r="9.899999999999998E-7" x="1.9799999999999997E-6" g1="0.0" b1="0.455" g2="0.0" b2="0.455" voltageLevelId1="VL-1165" bus1="BUS-1165" connectableBus1="BUS-1165" voltageLevelId2="VL-835" bus2="BUS-835" connectableBus2="BUS-835" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="446.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="446.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="446.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="446.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="446.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="446.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1188-836#0" r="5.14E-6" x="3.101E-5" g1="0.0" b1="12.605" g2="0.0" b2="12.605" voltageLevelId1="VL-1188" bus1="BUS-1188" connectableBus1="BUS-1188" voltageLevelId2="VL-836" bus2="BUS-836" connectableBus2="BUS-836" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="300.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="300.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="300.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="300.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="300.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="300.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1490-836" r="9.09E-6" x="6.0049999999999996E-5" g1="0.0" b1="0.7100000000000001" g2="0.0" b2="0.7100000000000001" voltageLevelId1="VL-1490" bus1="BUS-1490" connectableBus1="BUS-1490" voltageLevelId2="VL-836" bus2="BUS-836" connectableBus2="BUS-836" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="362.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="362.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="362.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="362.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="362.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="362.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1395-839" r="1.66E-6" x="2.7490000000000003E-5" g1="0.0" b1="5.345" g2="0.0" b2="5.345" voltageLevelId1="VL-1393" bus1="BUS-1395" connectableBus1="BUS-1395" voltageLevelId2="VL-836" bus2="BUS-839" connectableBus2="BUS-839" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1448-838" r="1.0039999999999999E-5" x="1.0996999999999999E-4" g1="0.0" b1="11.695" g2="0.0" b2="11.695" voltageLevelId1="VL-1448" bus1="BUS-1448" connectableBus1="BUS-1448" voltageLevelId2="VL-838" bus2="BUS-838" connectableBus2="BUS-838" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1774.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1774.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1774.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1774.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1774.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1774.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1394-838" r="1.5899999999999998E-6" x="2.7009999999999997E-5" g1="0.0" b1="4.91" g2="0.0" b2="4.91" voltageLevelId1="VL-1393" bus1="BUS-1394" connectableBus1="BUS-1394" voltageLevelId2="VL-838" bus2="BUS-838" connectableBus2="BUS-838" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1112-842" r="3.95E-6" x="2.686E-5" g1="0.0" b1="0.255" g2="0.0" b2="0.255" voltageLevelId1="VL-1112" bus1="BUS-1112" connectableBus1="BUS-1112" voltageLevelId2="VL-842" bus2="BUS-842" connectableBus2="BUS-842" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="490.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="490.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="490.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="490.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="490.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="490.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-929-844" r="3.16E-6" x="2.3509999999999997E-5" g1="0.0" b1="0.305" g2="0.0" b2="0.305" voltageLevelId1="VL-929" bus1="BUS-929" connectableBus1="BUS-929" voltageLevelId2="VL-844" bus2="BUS-844" connectableBus2="BUS-844" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="376.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="376.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="376.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="376.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="376.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="376.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-954-844" r="5.12E-6" x="1.327E-5" g1="0.0" b1="7.95" g2="0.0" b2="7.95" voltageLevelId1="VL-954" bus1="BUS-954" connectableBus1="BUS-954" voltageLevelId2="VL-844" bus2="BUS-844" connectableBus2="BUS-844" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="317.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="317.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="317.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="317.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="317.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="317.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1021-845" r="1.146E-5" x="8.295999999999999E-5" g1="0.0" b1="3.315" g2="0.0" b2="3.315" voltageLevelId1="VL-1021" bus1="BUS-1021" connectableBus1="BUS-1021" voltageLevelId2="VL-845" bus2="BUS-845" connectableBus2="BUS-845" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="420.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="420.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1266-846" r="7.1100000000000005E-6" x="3.24E-5" g1="0.0" b1="14.580000000000002" g2="0.0" b2="14.580000000000002" voltageLevelId1="VL-1266" bus1="BUS-1266" connectableBus1="BUS-1266" voltageLevelId2="VL-846" bus2="BUS-846" connectableBus2="BUS-846" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="293.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="293.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="293.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="293.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="293.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="293.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1027-847" r="1.857E-5" x="8.435E-5" g1="0.0" b1="0.76" g2="0.0" b2="0.76" voltageLevelId1="VL-1027" bus1="BUS-1027" connectableBus1="BUS-1027" voltageLevelId2="VL-847" bus2="BUS-847" connectableBus2="BUS-847" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="369.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="369.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="369.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="369.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="369.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="369.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1279-847" r="2.647E-5" x="1.3254E-4" g1="0.0" b1="1.2149999999999999" g2="0.0" b2="1.2149999999999999" voltageLevelId1="VL-1279" bus1="BUS-1279" connectableBus1="BUS-1279" voltageLevelId2="VL-847" bus2="BUS-847" connectableBus2="BUS-847" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="369.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="369.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="369.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="369.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="369.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="369.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1385-848" r="1.146E-5" x="1.0923000000000001E-4" g1="0.0" b1="8.53" g2="0.0" b2="8.53" voltageLevelId1="VL-1385" bus1="BUS-1385" connectableBus1="BUS-1385" voltageLevelId2="VL-848" bus2="BUS-848" connectableBus2="BUS-848" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="401.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="401.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="401.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="401.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="401.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="401.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1385-848#0" r="1.185E-5" x="1.0844E-4" g1="0.0" b1="8.355" g2="0.0" b2="8.355" voltageLevelId1="VL-1385" bus1="BUS-1385" connectableBus1="BUS-1385" voltageLevelId2="VL-848" bus2="BUS-848" connectableBus2="BUS-848" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="401.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="401.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="401.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="401.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="401.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="401.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1367-851" r="8.52E-6" x="1.1233E-4" g1="0.0" b1="19.35" g2="0.0" b2="19.35" voltageLevelId1="VL-1367" bus1="BUS-1367" connectableBus1="BUS-1367" voltageLevelId2="VL-849" bus2="BUS-851" connectableBus2="BUS-851" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1368-851" r="8.52E-6" x="1.1226E-4" g1="0.0" b1="19.35" g2="0.0" b2="19.35" voltageLevelId1="VL-1366" bus1="BUS-1368" connectableBus1="BUS-1368" voltageLevelId2="VL-849" bus2="BUS-851" connectableBus2="BUS-851" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1150-857" r="1.101E-5" x="1.2181000000000001E-4" g1="0.0" b1="12.995000000000001" g2="0.0" b2="12.995000000000001" voltageLevelId1="VL-1149" bus1="BUS-1150" connectableBus1="BUS-1150" voltageLevelId2="VL-854" bus2="BUS-857" connectableBus2="BUS-857" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1240-858" r="3.356E-5" x="2.6424E-4" g1="0.0" b1="2.29" g2="0.0" b2="2.29" voltageLevelId1="VL-1240" bus1="BUS-1240" connectableBus1="BUS-1240" voltageLevelId2="VL-858" bus2="BUS-858" connectableBus2="BUS-858" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="584.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="584.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="584.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="584.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="584.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="584.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1348-859" r="5.73E-6" x="3.832E-5" g1="0.0" b1="0.35500000000000004" g2="0.0" b2="0.35500000000000004" voltageLevelId1="VL-1348" bus1="BUS-1348" connectableBus1="BUS-1348" voltageLevelId2="VL-859" bus2="BUS-859" connectableBus2="BUS-859" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="566.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="566.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="566.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="566.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="566.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="566.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1432-859" r="3.6150000000000005E-5" x="2.5225000000000003E-4" g1="0.0" b1="2.4299999999999997" g2="0.0" b2="2.4299999999999997" voltageLevelId1="VL-1432" bus1="BUS-1432" connectableBus1="BUS-1432" voltageLevelId2="VL-859" bus2="BUS-859" connectableBus2="BUS-859" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="549.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="549.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="549.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="549.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="549.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="549.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-864-862" r="2.1E-7" x="1.27E-6" g1="0.0" b1="5.705" g2="0.0" b2="5.705" voltageLevelId1="VL-864" bus1="BUS-864" connectableBus1="BUS-864" voltageLevelId2="VL-862" bus2="BUS-862" connectableBus2="BUS-862" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1092.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1092.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1092.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1092.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1092.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1092.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1126-862" r="1.11E-6" x="1.9319999999999998E-5" g1="0.0" b1="1.4449999999999998" g2="0.0" b2="1.4449999999999998" voltageLevelId1="VL-1126" bus1="BUS-1126" connectableBus1="BUS-1126" voltageLevelId2="VL-862" bus2="BUS-862" connectableBus2="BUS-862" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1382.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1382.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1382.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1382.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1382.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1382.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-863-862" r="2.1E-7" x="1.27E-6" g1="0.0" b1="5.775" g2="0.0" b2="5.775" voltageLevelId1="VL-863" bus1="BUS-863" connectableBus1="BUS-863" voltageLevelId2="VL-862" bus2="BUS-862" connectableBus2="BUS-862" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1053.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1053.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1053.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1053.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1053.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1053.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1508-866" r="2.0000000000000002E-7" x="1.9799999999999997E-6" g1="0.0" b1="0.86" g2="0.0" b2="0.86" voltageLevelId1="VL-1508" bus1="BUS-1508" connectableBus1="BUS-1508" voltageLevelId2="VL-866" bus2="BUS-866" connectableBus2="BUS-866" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="290.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="290.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="290.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="290.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="290.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="290.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1509-867" r="2.0000000000000002E-7" x="1.9799999999999997E-6" g1="0.0" b1="0.7100000000000001" g2="0.0" b2="0.7100000000000001" voltageLevelId1="VL-1509" bus1="BUS-1509" connectableBus1="BUS-1509" voltageLevelId2="VL-867" bus2="BUS-867" connectableBus2="BUS-867" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="290.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="290.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="290.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="290.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="290.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="290.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-872-868" r="3.461E-5" x="1.3896E-4" g1="0.0" b1="1.2149999999999999" g2="0.0" b2="1.2149999999999999" voltageLevelId1="VL-872" bus1="BUS-872" connectableBus1="BUS-872" voltageLevelId2="VL-868" bus2="BUS-868" connectableBus2="BUS-868" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="307.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="307.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="307.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="307.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="307.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="307.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1223-869" r="3.793E-5" x="1.2227E-4" g1="0.0" b1="1.015" g2="0.0" b2="1.015" voltageLevelId1="VL-1223" bus1="BUS-1223" connectableBus1="BUS-1223" voltageLevelId2="VL-869" bus2="BUS-869" connectableBus2="BUS-869"/>
    <iidm:line id="LINE-959-870" r="1.4619999999999999E-5" x="6.677E-5" g1="0.0" b1="7.4399999999999995" g2="0.0" b2="7.4399999999999995" voltageLevelId1="VL-959" bus1="BUS-959" connectableBus1="BUS-959" voltageLevelId2="VL-870" bus2="BUS-870" connectableBus2="BUS-870" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="420.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="420.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1262-870" r="1.231E-5" x="8.198E-5" g1="0.0" b1="2.935" g2="0.0" b2="2.935" voltageLevelId1="VL-1262" bus1="BUS-1262" connectableBus1="BUS-1262" voltageLevelId2="VL-870" bus2="BUS-870" connectableBus2="BUS-870" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1518-870" r="8.65E-6" x="5.772E-5" g1="0.0" b1="0.505" g2="0.0" b2="0.505" voltageLevelId1="VL-1518" bus1="BUS-1518" connectableBus1="BUS-1518" voltageLevelId2="VL-870" bus2="BUS-870" connectableBus2="BUS-870" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="436.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="436.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="436.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="436.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="436.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="436.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1262-870#0" r="2.588E-5" x="1.5862000000000002E-4" g1="0.0" b1="1.52" g2="0.0" b2="1.52" voltageLevelId1="VL-1262" bus1="BUS-1262" connectableBus1="BUS-1262" voltageLevelId2="VL-870" bus2="BUS-870" connectableBus2="BUS-870" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="422.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="422.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="422.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="422.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="422.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="422.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-976-871" r="1.1804E-4" x="5.293E-4" g1="0.0" b1="4.71" g2="0.0" b2="4.71" voltageLevelId1="VL-976" bus1="BUS-976" connectableBus1="BUS-976" voltageLevelId2="VL-871" bus2="BUS-871" connectableBus2="BUS-871" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="252.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="252.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="252.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="252.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="252.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="252.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1163-874" r="1.101E-5" x="1.2445E-4" g1="0.0" b1="15.525" g2="0.0" b2="15.525" voltageLevelId1="VL-1162" bus1="BUS-1163" connectableBus1="BUS-1163" voltageLevelId2="VL-874" bus2="BUS-874" connectableBus2="BUS-874" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1488.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1488.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1488.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1488.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1488.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1488.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1181-874" r="9.0E-6" x="7.479000000000001E-5" g1="0.0" b1="4.91" g2="0.0" b2="4.91" voltageLevelId1="VL-1179" bus1="BUS-1181" connectableBus1="BUS-1181" voltageLevelId2="VL-874" bus2="BUS-874" connectableBus2="BUS-874" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1375-874" r="2.209E-5" x="2.4924E-4" g1="0.0" b1="28.665000000000003" g2="0.0" b2="28.665000000000003" voltageLevelId1="VL-1373" bus1="BUS-1375" connectableBus1="BUS-1375" voltageLevelId2="VL-874" bus2="BUS-874" connectableBus2="BUS-874" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1617.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1617.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1617.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1617.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1617.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1617.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1180-874" r="9.0E-6" x="7.41E-5" g1="0.0" b1="6.5" g2="0.0" b2="6.5" voltageLevelId1="VL-1180" bus1="BUS-1180" connectableBus1="BUS-1180" voltageLevelId2="VL-874" bus2="BUS-874" connectableBus2="BUS-874" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1510-875" r="3.95E-6" x="2.607E-5" g1="0.0" b1="0.255" g2="0.0" b2="0.255" voltageLevelId1="VL-1510" bus1="BUS-1510" connectableBus1="BUS-1510" voltageLevelId2="VL-875" bus2="BUS-875" connectableBus2="BUS-875" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1374-876" r="1.022E-4" x="5.4673E-4" g1="0.0" b1="4.984999999999999" g2="0.0" b2="4.984999999999999" voltageLevelId1="VL-1373" bus1="BUS-1374" connectableBus1="BUS-1374" voltageLevelId2="VL-876" bus2="BUS-876" connectableBus2="BUS-876" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="337.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="337.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="337.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="337.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="337.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="337.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1465-876" r="3.4880000000000005E-5" x="1.5777E-4" g1="0.0" b1="1.4200000000000002" g2="0.0" b2="1.4200000000000002" voltageLevelId1="VL-1465" bus1="BUS-1465" connectableBus1="BUS-1465" voltageLevelId2="VL-876" bus2="BUS-876" connectableBus2="BUS-876" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-897-881" r="2.9978000000000003E-4" x="0.00100778" g1="0.0" b1="1.83" g2="0.0" b2="1.83" voltageLevelId1="VL-897" bus1="BUS-897" connectableBus1="BUS-897" voltageLevelId2="VL-881" bus2="BUS-881" connectableBus2="BUS-881"/>
    <iidm:line id="LINE-849-885" r="1.025E-5" x="8.148000000000001E-5" g1="0.0" b1="0.7100000000000001" g2="0.0" b2="0.7100000000000001" voltageLevelId1="VL-849" bus1="BUS-849" connectableBus1="BUS-849" voltageLevelId2="VL-885" bus2="BUS-885" connectableBus2="BUS-885" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="584.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="584.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="584.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="584.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="584.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="584.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-887-886" r="4.3E-7" x="9.000000000000001E-7" g1="0.0" b1="0.2" g2="0.0" b2="0.2" voltageLevelId1="VL-887" bus1="BUS-887" connectableBus1="BUS-887" voltageLevelId2="VL-886" bus2="BUS-886" connectableBus2="BUS-886"/>
    <iidm:line id="LINE-1156-887" r="7.9E-6" x="3.9309999999999995E-5" g1="0.0" b1="0.35500000000000004" g2="0.0" b2="0.35500000000000004" voltageLevelId1="VL-1156" bus1="BUS-1156" connectableBus1="BUS-1156" voltageLevelId2="VL-887" bus2="BUS-887" connectableBus2="BUS-887" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="339.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="339.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="339.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="339.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="339.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="339.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1393-887" r="1.442E-5" x="6.696E-5" g1="0.0" b1="0.605" g2="0.0" b2="0.605" voltageLevelId1="VL-1393" bus1="BUS-1393" connectableBus1="BUS-1393" voltageLevelId2="VL-887" bus2="BUS-887" connectableBus2="BUS-887" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="354.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="354.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="354.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="354.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="354.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="354.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-966-888" r="3.6E-7" x="9.3E-7" g1="0.0" b1="0.605" g2="0.0" b2="0.605" voltageLevelId1="VL-966" bus1="BUS-966" connectableBus1="BUS-966" voltageLevelId2="VL-888" bus2="BUS-888" connectableBus2="BUS-888" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="655.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="655.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="655.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="655.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="655.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="655.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-967-889" r="2.8E-7" x="2.77E-6" g1="0.0" b1="0.29" g2="0.0" b2="0.29" voltageLevelId1="VL-966" bus1="BUS-967" connectableBus1="BUS-967" voltageLevelId2="VL-889" bus2="BUS-889" connectableBus2="BUS-889" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2187.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2187.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2187.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2187.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2187.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2187.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1361-891" r="1.734E-5" x="1.8573E-4" g1="0.0" b1="20.36" g2="0.0" b2="20.36" voltageLevelId1="VL-1360" bus1="BUS-1361" connectableBus1="BUS-1361" voltageLevelId2="VL-891" bus2="BUS-891" connectableBus2="BUS-891" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1365-891" r="2.1810000000000003E-5" x="3.1662000000000004E-4" g1="0.0" b1="41.155" g2="0.0" b2="41.155" voltageLevelId1="VL-1363" bus1="BUS-1365" connectableBus1="BUS-1365" voltageLevelId2="VL-891" bus2="BUS-891" connectableBus2="BUS-891" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1842.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1842.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1842.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1842.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1842.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1842.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1448-890" r="1.711E-5" x="1.7313E-4" g1="0.0" b1="22.38" g2="0.0" b2="22.38" voltageLevelId1="VL-1448" bus1="BUS-1448" connectableBus1="BUS-1448" voltageLevelId2="VL-890" bus2="BUS-890" connectableBus2="BUS-890" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1828.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1828.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1828.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1828.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1828.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1828.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1365-890" r="2.1810000000000003E-5" x="3.1648E-4" g1="0.0" b1="41.010000000000005" g2="0.0" b2="41.010000000000005" voltageLevelId1="VL-1363" bus1="BUS-1365" connectableBus1="BUS-1365" voltageLevelId2="VL-890" bus2="BUS-890" connectableBus2="BUS-890" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1842.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1842.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1842.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1842.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1842.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1842.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-995-892" r="1.9799999999999997E-6" x="6.52E-6" g1="0.0" b1="29.160000000000004" g2="0.0" b2="29.160000000000004" voltageLevelId1="VL-995" bus1="BUS-995" connectableBus1="BUS-995" voltageLevelId2="VL-892" bus2="BUS-892" connectableBus2="BUS-892" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="475.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="475.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="475.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="475.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="475.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="475.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1124-892" r="3.16E-6" x="1.442E-5" g1="0.0" b1="6.63" g2="0.0" b2="6.63" voltageLevelId1="VL-1124" bus1="BUS-1124" connectableBus1="BUS-1124" voltageLevelId2="VL-892" bus2="BUS-892" connectableBus2="BUS-892" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="290.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="290.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="290.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="290.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="290.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="290.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-995-892#0" r="2.3699999999999998E-6" x="1.4220000000000001E-5" g1="0.0" b1="9.365" g2="0.0" b2="9.365" voltageLevelId1="VL-995" bus1="BUS-995" connectableBus1="BUS-995" voltageLevelId2="VL-892" bus2="BUS-892" connectableBus2="BUS-892" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="434.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="434.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="434.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="434.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="434.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="434.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1123-892" r="2.57E-6" x="1.007E-5" g1="0.0" b1="6.075" g2="0.0" b2="6.075" voltageLevelId1="VL-1123" bus1="BUS-1123" connectableBus1="BUS-1123" voltageLevelId2="VL-892" bus2="BUS-892" connectableBus2="BUS-892" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="290.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="290.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="290.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="290.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="290.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="290.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1387-896" r="3.319E-5" x="2.2716000000000001E-4" g1="0.0" b1="2.075" g2="0.0" b2="2.075" voltageLevelId1="VL-1387" bus1="BUS-1387" connectableBus1="BUS-1387" voltageLevelId2="VL-896" bus2="BUS-896" connectableBus2="BUS-896"/>
    <iidm:line id="LINE-921-897" r="2.4307E-4" x="7.8747E-4" g1="0.0" b1="1.2550000000000001" g2="0.0" b2="1.2550000000000001" voltageLevelId1="VL-921" bus1="BUS-921" connectableBus1="BUS-921" voltageLevelId2="VL-897" bus2="BUS-897" connectableBus2="BUS-897"/>
    <iidm:line id="LINE-1356-898" r="3.4E-7" x="9.399999999999999E-7" g1="0.0" b1="0.1" g2="0.0" b2="0.1" voltageLevelId1="VL-1356" bus1="BUS-1356" connectableBus1="BUS-1356" voltageLevelId2="VL-898" bus2="BUS-898" connectableBus2="BUS-898" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="286.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="286.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="286.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="286.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="286.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="286.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1376-898" r="3.297E-5" x="2.1902E-4" g1="0.0" b1="2.33" g2="0.0" b2="2.33" voltageLevelId1="VL-1376" bus1="BUS-1376" connectableBus1="BUS-1376" voltageLevelId2="VL-898" bus2="BUS-898" connectableBus2="BUS-898" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="477.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="477.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="477.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="477.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="477.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="477.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1056-899" r="1.4959999999999999E-5" x="1.4148E-4" g1="0.0" b1="18.485" g2="0.0" b2="18.485" voltageLevelId1="VL-1055" bus1="BUS-1056" connectableBus1="BUS-1056" voltageLevelId2="VL-899" bus2="BUS-899" connectableBus2="BUS-899" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1537.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1537.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1537.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1537.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1537.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1537.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1302-899" r="9.42E-6" x="9.536E-5" g1="0.0" b1="12.275" g2="0.0" b2="12.275" voltageLevelId1="VL-1301" bus1="BUS-1302" connectableBus1="BUS-1302" voltageLevelId2="VL-899" bus2="BUS-899" connectableBus2="BUS-899" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1633.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1633.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1633.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1633.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1633.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1633.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1056-899#0" r="1.4959999999999999E-5" x="1.4148E-4" g1="0.0" b1="18.485" g2="0.0" b2="18.485" voltageLevelId1="VL-1055" bus1="BUS-1056" connectableBus1="BUS-1056" voltageLevelId2="VL-899" bus2="BUS-899" connectableBus2="BUS-899" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1537.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1537.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1537.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1537.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1537.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1537.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1302-899#0" r="9.42E-6" x="9.536E-5" g1="0.0" b1="12.275" g2="0.0" b2="12.275" voltageLevelId1="VL-1301" bus1="BUS-1302" connectableBus1="BUS-1302" voltageLevelId2="VL-899" bus2="BUS-899" connectableBus2="BUS-899" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1633.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1633.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1633.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1633.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1633.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1633.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1232-900" r="2.77E-6" x="6.32E-6" g1="0.0" b1="3.0349999999999997" g2="0.0" b2="3.0349999999999997" voltageLevelId1="VL-1232" bus1="BUS-1232" connectableBus1="BUS-1232" voltageLevelId2="VL-900" bus2="BUS-900" connectableBus2="BUS-900" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="268.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="268.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="268.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="268.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="268.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="268.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1232-901" r="3.95E-6" x="7.3099999999999995E-6" g1="0.0" b1="3.1399999999999997" g2="0.0" b2="3.1399999999999997" voltageLevelId1="VL-1232" bus1="BUS-1232" connectableBus1="BUS-1232" voltageLevelId2="VL-901" bus2="BUS-901" connectableBus2="BUS-901"/>
    <iidm:line id="LINE-1206-902" r="1.78E-6" x="9.28E-6" g1="0.0" b1="17.82" g2="0.0" b2="17.82" voltageLevelId1="VL-1206" bus1="BUS-1206" connectableBus1="BUS-1206" voltageLevelId2="VL-902" bus2="BUS-902" connectableBus2="BUS-902" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="455.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="455.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="455.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="455.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="455.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="455.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1413-904" r="1.2246999999999998E-4" x="4.4385000000000003E-4" g1="0.0" b1="3.695" g2="0.0" b2="3.695" voltageLevelId1="VL-1413" bus1="BUS-1413" connectableBus1="BUS-1413" voltageLevelId2="VL-904" bus2="BUS-904" connectableBus2="BUS-904" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="357.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="357.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="357.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="357.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="357.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="357.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1272-903" r="9.899999999999998E-7" x="9.88E-6" g1="0.0" b1="0.2" g2="0.0" b2="0.2" voltageLevelId1="VL-1272" bus1="BUS-1272" connectableBus1="BUS-1272" voltageLevelId2="VL-903" bus2="BUS-903" connectableBus2="BUS-903" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-923-905" r="6.918E-5" x="4.6044E-4" g1="0.0" b1="4.255" g2="0.0" b2="4.255" voltageLevelId1="VL-923" bus1="BUS-923" connectableBus1="BUS-923" voltageLevelId2="VL-905" bus2="BUS-905" connectableBus2="BUS-905" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="535.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="535.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="535.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="535.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="535.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="535.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1104-906" r="1.58E-6" x="2.89E-6" g1="0.0" b1="1.015" g2="0.0" b2="1.015" voltageLevelId1="VL-1104" bus1="BUS-1104" connectableBus1="BUS-1104" voltageLevelId2="VL-906" bus2="BUS-906" connectableBus2="BUS-906"/>
    <iidm:line id="LINE-1105-907" r="1.45E-6" x="2.65E-6" g1="0.0" b1="0.91" g2="0.0" b2="0.91" voltageLevelId1="VL-1105" bus1="BUS-1105" connectableBus1="BUS-1105" voltageLevelId2="VL-907" bus2="BUS-907" connectableBus2="BUS-907"/>
    <iidm:line id="LINE-1511-908" r="2.22E-6" x="7.1100000000000005E-6" g1="0.0" b1="0.02" g2="0.0" b2="0.02" voltageLevelId1="VL-1511" bus1="BUS-1511" connectableBus1="BUS-1511" voltageLevelId2="VL-908" bus2="BUS-908" connectableBus2="BUS-908"/>
    <iidm:line id="LINE-1510-909" r="9.68E-6" x="6.440000000000001E-5" g1="0.0" b1="0.605" g2="0.0" b2="0.605" voltageLevelId1="VL-1510" bus1="BUS-1510" connectableBus1="BUS-1510" voltageLevelId2="VL-909" bus2="BUS-909" connectableBus2="BUS-909" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-962-913" r="2.29E-6" x="4.19E-6" g1="0.0" b1="2.635" g2="0.0" b2="2.635" voltageLevelId1="VL-962" bus1="BUS-962" connectableBus1="BUS-962" voltageLevelId2="VL-913" bus2="BUS-913" connectableBus2="BUS-913"/>
    <iidm:line id="LINE-962-914" r="2.29E-6" x="4.19E-6" g1="0.0" b1="2.635" g2="0.0" b2="2.635" voltageLevelId1="VL-962" bus1="BUS-962" connectableBus1="BUS-962" voltageLevelId2="VL-914" bus2="BUS-914" connectableBus2="BUS-914"/>
    <iidm:line id="LINE-962-912" r="2.8400000000000003E-6" x="5.199999999999999E-6" g1="0.0" b1="2.305" g2="0.0" b2="2.305" voltageLevelId1="VL-962" bus1="BUS-962" connectableBus1="BUS-962" voltageLevelId2="VL-912" bus2="BUS-912" connectableBus2="BUS-912"/>
    <iidm:line id="LINE-1306-917" r="4.0000000000000003E-7" x="1.086E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" voltageLevelId1="VL-1306" bus1="BUS-1306" connectableBus1="BUS-1306" voltageLevelId2="VL-917" bus2="BUS-917" connectableBus2="BUS-917" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1311-917" r="5.9E-7" x="1.047E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" voltageLevelId1="VL-1311" bus1="BUS-1311" connectableBus1="BUS-1311" voltageLevelId2="VL-917" bus2="BUS-917" connectableBus2="BUS-917" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1184-918" r="9.007E-5" x="4.3872000000000003E-4" g1="0.0" b1="3.7449999999999997" g2="0.0" b2="3.7449999999999997" voltageLevelId1="VL-1184" bus1="BUS-1184" connectableBus1="BUS-1184" voltageLevelId2="VL-918" bus2="BUS-918" connectableBus2="BUS-918" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="384.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="384.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="384.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="384.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="384.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="384.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1238-918" r="2.738E-5" x="1.8561999999999997E-4" g1="0.0" b1="2.0" g2="0.0" b2="2.0" voltageLevelId1="VL-1237" bus1="BUS-1238" connectableBus1="BUS-1238" voltageLevelId2="VL-918" bus2="BUS-918" connectableBus2="BUS-918" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="503.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="503.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="503.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="503.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="503.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="503.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1503-918" r="2.078E-5" x="8.442E-5" g1="0.0" b1="0.76" g2="0.0" b2="0.76" voltageLevelId1="VL-1503" bus1="BUS-1503" connectableBus1="BUS-1503" voltageLevelId2="VL-918" bus2="BUS-918" connectableBus2="BUS-918" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="360.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="360.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="360.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="360.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="360.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="360.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-998-920" r="2.8E-7" x="1.72E-6" g1="0.0" b1="1.2149999999999999" g2="0.0" b2="1.2149999999999999" voltageLevelId1="VL-431" bus1="BUS-998" connectableBus1="BUS-998" voltageLevelId2="VL-920" bus2="BUS-920" connectableBus2="BUS-920" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="455.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="455.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="455.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="455.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="455.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="455.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1264-921" r="2.0569000000000002E-4" x="6.5387E-4" g1="0.0" b1="1.085" g2="0.0" b2="1.085" voltageLevelId1="VL-1264" bus1="BUS-1264" connectableBus1="BUS-1264" voltageLevelId2="VL-921" bus2="BUS-921" connectableBus2="BUS-921"/>
    <iidm:line id="LINE-1130-922" r="1.26E-6" x="2.61E-6" g1="0.0" b1="0.76" g2="0.0" b2="0.76" voltageLevelId1="VL-1130" bus1="BUS-1130" connectableBus1="BUS-1130" voltageLevelId2="VL-922" bus2="BUS-922" connectableBus2="BUS-922"/>
    <iidm:line id="LINE-1203-923" r="8.3E-6" x="3.9309999999999995E-5" g1="0.0" b1="0.35500000000000004" g2="0.0" b2="0.35500000000000004" voltageLevelId1="VL-1203" bus1="BUS-1203" connectableBus1="BUS-1203" voltageLevelId2="VL-923" bus2="BUS-923" connectableBus2="BUS-923" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1360-923" r="2.825E-5" x="1.8943E-4" g1="0.0" b1="1.72" g2="0.0" b2="1.72" voltageLevelId1="VL-1360" bus1="BUS-1360" connectableBus1="BUS-1360" voltageLevelId2="VL-923" bus2="BUS-923" connectableBus2="BUS-923" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1362-923" r="3.3379999999999996E-5" x="1.9161000000000002E-4" g1="0.0" b1="1.745" g2="0.0" b2="1.745" voltageLevelId1="VL-1362" bus1="BUS-1362" connectableBus1="BUS-1362" voltageLevelId2="VL-923" bus2="BUS-923" connectableBus2="BUS-923" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1204-923" r="8.3E-6" x="3.832E-5" g1="0.0" b1="0.35500000000000004" g2="0.0" b2="0.35500000000000004" voltageLevelId1="VL-1204" bus1="BUS-1204" connectableBus1="BUS-1204" voltageLevelId2="VL-923" bus2="BUS-923" connectableBus2="BUS-923" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1360-923#0" r="2.588E-5" x="1.7264000000000003E-4" g1="0.0" b1="1.5699999999999998" g2="0.0" b2="1.5699999999999998" voltageLevelId1="VL-1360" bus1="BUS-1360" connectableBus1="BUS-1360" voltageLevelId2="VL-923" bus2="BUS-923" connectableBus2="BUS-923" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="524.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="524.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="524.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="524.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="524.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="524.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1232-924" r="3.56E-6" x="9.88E-6" g1="0.0" b1="5.47" g2="0.0" b2="5.47" voltageLevelId1="VL-1232" bus1="BUS-1232" connectableBus1="BUS-1232" voltageLevelId2="VL-924" bus2="BUS-924" connectableBus2="BUS-924" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="280.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="280.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="280.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="280.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="280.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="280.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1392-925" r="2.5679999999999998E-5" x="1.1358000000000001E-4" g1="0.0" b1="7.695" g2="0.0" b2="7.695" voltageLevelId1="VL-1392" bus1="BUS-1392" connectableBus1="BUS-1392" voltageLevelId2="VL-925" bus2="BUS-925" connectableBus2="BUS-925" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="319.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="319.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="319.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="319.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="319.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="319.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1512-925" r="4.54E-6" x="3.9899999999999994E-5" g1="0.0" b1="18.375" g2="0.0" b2="18.375" voltageLevelId1="VL-1512" bus1="BUS-1512" connectableBus1="BUS-1512" voltageLevelId2="VL-925" bus2="BUS-925" connectableBus2="BUS-925" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="428.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="428.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="428.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="428.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="428.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="428.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1392-925#0" r="9.09E-6" x="7.901E-5" g1="0.0" b1="22.225" g2="0.0" b2="22.225" voltageLevelId1="VL-1392" bus1="BUS-1392" connectableBus1="BUS-1392" voltageLevelId2="VL-925" bus2="BUS-925" connectableBus2="BUS-925" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="428.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="428.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="428.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="428.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="428.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="428.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-928-926" r="2.0E-8" x="1.185E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-928" bus1="BUS-928" connectableBus1="BUS-928" voltageLevelId2="VL-926" bus2="BUS-926" connectableBus2="BUS-926" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="389.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="389.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="389.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="389.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="389.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="389.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-927-926" r="2.0E-8" x="1.185E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-927" bus1="BUS-927" connectableBus1="BUS-927" voltageLevelId2="VL-926" bus2="BUS-926" connectableBus2="BUS-926" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="389.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="389.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="389.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="389.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="389.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="389.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1222-930" r="4.25E-6" x="1.934E-5" g1="0.0" b1="0.15" g2="0.0" b2="0.15" voltageLevelId1="VL-1222" bus1="BUS-1222" connectableBus1="BUS-1222" voltageLevelId2="VL-930" bus2="BUS-930" connectableBus2="BUS-930" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="265.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="265.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="265.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="265.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="265.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="265.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1125-931" r="5.7980000000000004E-5" x="3.9696E-4" g1="0.0" b1="3.62" g2="0.0" b2="3.62" voltageLevelId1="VL-1125" bus1="BUS-1125" connectableBus1="BUS-1125" voltageLevelId2="VL-931" bus2="BUS-931" connectableBus2="BUS-931" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="420.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="420.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="420.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="420.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1541-931" r="4.938E-5" x="3.3165E-4" g1="0.0" b1="3.0349999999999997" g2="0.0" b2="3.0349999999999997" voltageLevelId1="VL-1541" bus1="BUS-1541" connectableBus1="BUS-1541" voltageLevelId2="VL-931" bus2="BUS-931" connectableBus2="BUS-931" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1834-933" r="1.0579999999999999E-5" x="1.937E-5" g1="0.0" b1="8.05" g2="0.0" b2="8.05" voltageLevelId1="VL-1834" bus1="BUS-1834" connectableBus1="BUS-1834" voltageLevelId2="VL-933" bus2="BUS-933" connectableBus2="BUS-933"/>
    <iidm:line id="LINE-1170-938" r="1.027E-5" x="1.2543E-4" g1="0.0" b1="1.2149999999999999" g2="0.0" b2="1.2149999999999999" voltageLevelId1="VL-1170" bus1="BUS-1170" connectableBus1="BUS-1170" voltageLevelId2="VL-938" bus2="BUS-938" connectableBus2="BUS-938" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="584.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="584.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="584.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="584.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="584.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="584.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1238-938" r="6.935E-5" x="3.6516E-4" g1="0.0" b1="3.315" g2="0.0" b2="3.315" voltageLevelId1="VL-1237" bus1="BUS-1238" connectableBus1="BUS-1238" voltageLevelId2="VL-938" bus2="BUS-938" connectableBus2="BUS-938" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="369.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="369.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="369.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="369.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="369.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="369.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1170-938#0" r="1.798E-5" x="1.2089E-4" g1="0.0" b1="1.115" g2="0.0" b2="1.115" voltageLevelId1="VL-1170" bus1="BUS-1170" connectableBus1="BUS-1170" voltageLevelId2="VL-938" bus2="BUS-938" connectableBus2="BUS-938" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-985-938" r="4.800000000000001E-7" x="8.799999999999999E-7" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-985" bus1="BUS-985" connectableBus1="BUS-985" voltageLevelId2="VL-938" bus2="BUS-938" connectableBus2="BUS-938"/>
    <iidm:line id="LINE-984-938" r="4.800000000000001E-7" x="8.799999999999999E-7" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-984" bus1="BUS-984" connectableBus1="BUS-984" voltageLevelId2="VL-938" bus2="BUS-938" connectableBus2="BUS-938"/>
    <iidm:line id="LINE-1040-939" r="5.906E-5" x="2.6627000000000004E-4" g1="0.0" b1="2.2800000000000002" g2="0.0" b2="2.2800000000000002" voltageLevelId1="VL-1040" bus1="BUS-1040" connectableBus1="BUS-1040" voltageLevelId2="VL-939" bus2="BUS-939" connectableBus2="BUS-939" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="405.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="405.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="405.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="405.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="405.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="405.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1040-940" r="5.906E-5" x="2.6627000000000004E-4" g1="0.0" b1="2.225" g2="0.0" b2="2.225" voltageLevelId1="VL-1040" bus1="BUS-1040" connectableBus1="BUS-1040" voltageLevelId2="VL-940" bus2="BUS-940" connectableBus2="BUS-940" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="405.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="405.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="405.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="405.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="405.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="405.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-981-943" r="4.573E-5" x="2.0316E-4" g1="0.0" b1="2.025" g2="0.0" b2="2.025" voltageLevelId1="VL-981" bus1="BUS-981" connectableBus1="BUS-981" voltageLevelId2="VL-943" bus2="BUS-943" connectableBus2="BUS-943" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="289.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="289.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="289.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="289.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="289.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="289.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1280-944" r="2.825E-5" x="1.9239E-4" g1="0.0" b1="2.3800000000000003" g2="0.0" b2="2.3800000000000003" voltageLevelId1="VL-1280" bus1="BUS-1280" connectableBus1="BUS-1280" voltageLevelId2="VL-944" bus2="BUS-944" connectableBus2="BUS-944" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="430.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="430.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="430.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="430.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="430.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="430.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1513-946" r="3.0738E-4" x="7.5586E-4" g1="0.0" b1="0.045" g2="0.0" b2="0.045" voltageLevelId1="VL-1513" bus1="BUS-1513" connectableBus1="BUS-1513" voltageLevelId2="VL-946" bus2="BUS-946" connectableBus2="BUS-946"/>
    <iidm:line id="LINE-1239-947" r="7.723E-5" x="4.4444E-4" g1="0.0" b1="4.1000000000000005" g2="0.0" b2="4.1000000000000005" voltageLevelId1="VL-1239" bus1="BUS-1239" connectableBus1="BUS-1239" voltageLevelId2="VL-947" bus2="BUS-947" connectableBus2="BUS-947" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="472.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="472.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="472.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="472.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="472.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="472.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1225-948" r="1.6590000000000002E-5" x="1.1575000000000001E-4" g1="0.0" b1="0.455" g2="0.0" b2="0.455" voltageLevelId1="VL-1225" bus1="BUS-1225" connectableBus1="BUS-1225" voltageLevelId2="VL-948" bus2="BUS-948" connectableBus2="BUS-948" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1225-948#0" r="1.6590000000000002E-5" x="1.1575000000000001E-4" g1="0.0" b1="0.455" g2="0.0" b2="0.455" voltageLevelId1="VL-1225" bus1="BUS-1225" connectableBus1="BUS-1225" voltageLevelId2="VL-948" bus2="BUS-948" connectableBus2="BUS-948" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-951-950" r="2.1E-7" x="3.39E-6" g1="0.0" b1="0.43499999999999994" g2="0.0" b2="0.43499999999999994" voltageLevelId1="VL-951" bus1="BUS-951" connectableBus1="BUS-951" voltageLevelId2="VL-950" bus2="BUS-950" connectableBus2="BUS-950" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-952-950" r="2.1E-7" x="3.25E-6" g1="0.0" b1="0.43499999999999994" g2="0.0" b2="0.43499999999999994" voltageLevelId1="VL-952" bus1="BUS-952" connectableBus1="BUS-952" voltageLevelId2="VL-950" bus2="BUS-950" connectableBus2="BUS-950" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1176-953" r="4.741E-5" x="2.2124000000000002E-4" g1="0.0" b1="1.9" g2="0.0" b2="1.9" voltageLevelId1="VL-1176" bus1="BUS-1176" connectableBus1="BUS-1176" voltageLevelId2="VL-953" bus2="BUS-953" connectableBus2="BUS-953" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="320.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="320.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="320.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="320.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="320.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="320.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1275-955" r="1.9799999999999997E-6" x="7.51E-6" g1="0.0" b1="4.605" g2="0.0" b2="4.605" voltageLevelId1="VL-1275" bus1="BUS-1275" connectableBus1="BUS-1275" voltageLevelId2="VL-955" bus2="BUS-955" connectableBus2="BUS-955" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="401.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="401.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="401.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="401.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="401.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="401.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1118-957" r="2.133E-5" x="9.659E-5" g1="0.0" b1="0.8099999999999999" g2="0.0" b2="0.8099999999999999" voltageLevelId1="VL-1118" bus1="BUS-1118" connectableBus1="BUS-1118" voltageLevelId2="VL-957" bus2="BUS-957" connectableBus2="BUS-957" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="312.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="312.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="312.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="312.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="312.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="312.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1149-958" r="2.438E-5" x="1.6458E-4" g1="0.0" b1="1.5699999999999998" g2="0.0" b2="1.5699999999999998" voltageLevelId1="VL-1149" bus1="BUS-1149" connectableBus1="BUS-1149" voltageLevelId2="VL-958" bus2="BUS-958" connectableBus2="BUS-958" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="416.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="416.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="416.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="416.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="416.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="416.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1149-958#0" r="2.4299999999999998E-5" x="1.6454E-4" g1="0.0" b1="1.595" g2="0.0" b2="1.595" voltageLevelId1="VL-1149" bus1="BUS-1149" connectableBus1="BUS-1149" voltageLevelId2="VL-958" bus2="BUS-958" connectableBus2="BUS-958" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="416.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="416.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="416.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="416.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="416.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="416.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1154-959" r="3.56E-6" x="1.4220000000000001E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1154" bus1="BUS-1154" connectableBus1="BUS-1154" voltageLevelId2="VL-959" bus2="BUS-959" connectableBus2="BUS-959" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="368.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="368.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="368.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="368.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="368.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="368.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1391-961" r="6.16E-6" x="6.627E-5" g1="0.0" b1="7.655000000000001" g2="0.0" b2="7.655000000000001" voltageLevelId1="VL-1389" bus1="BUS-1391" connectableBus1="BUS-1391" voltageLevelId2="VL-961" bus2="BUS-961" connectableBus2="BUS-961" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1754.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1754.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1754.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1754.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1754.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1754.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1105-962" r="7.76E-6" x="4.612E-5" g1="0.0" b1="8.68" g2="0.0" b2="8.68" voltageLevelId1="VL-1105" bus1="BUS-1105" connectableBus1="BUS-1105" voltageLevelId2="VL-962" bus2="BUS-962" connectableBus2="BUS-962" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="325.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="325.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="325.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="325.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="325.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="325.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1431-962" r="1.19E-6" x="6.91E-6" g1="0.0" b1="0.38" g2="0.0" b2="0.38" voltageLevelId1="VL-1431" bus1="BUS-1431" connectableBus1="BUS-1431" voltageLevelId2="VL-962" bus2="BUS-962" connectableBus2="BUS-962" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="397.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="397.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="397.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="397.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="397.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="397.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1430-962" r="1.19E-6" x="7.1100000000000005E-6" g1="0.0" b1="0.35500000000000004" g2="0.0" b2="0.35500000000000004" voltageLevelId1="VL-1430" bus1="BUS-1430" connectableBus1="BUS-1430" voltageLevelId2="VL-962" bus2="BUS-962" connectableBus2="BUS-962" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="356.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="356.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="356.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="356.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="356.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="356.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1471-962" r="1.126E-5" x="5.965E-5" g1="0.0" b1="0.8099999999999999" g2="0.0" b2="0.8099999999999999" voltageLevelId1="VL-1471" bus1="BUS-1471" connectableBus1="BUS-1471" voltageLevelId2="VL-962" bus2="BUS-962" connectableBus2="BUS-962" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="272.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="272.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="272.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="272.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="272.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="272.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1373-965" r="3.2364E-4" x="9.522700000000001E-4" g1="0.0" b1="1.485" g2="0.0" b2="1.485" voltageLevelId1="VL-1373" bus1="BUS-1373" connectableBus1="BUS-1373" voltageLevelId2="VL-965" bus2="BUS-965" connectableBus2="BUS-965"/>
    <iidm:line id="LINE-1055-966" r="1.993E-5" x="2.0458E-4" g1="0.0" b1="3.19" g2="0.0" b2="3.19" voltageLevelId1="VL-1055" bus1="BUS-1055" connectableBus1="BUS-1055" voltageLevelId2="VL-966" bus2="BUS-966" connectableBus2="BUS-966" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1055-966#0" r="1.993E-5" x="2.0472E-4" g1="0.0" b1="3.19" g2="0.0" b2="3.19" voltageLevelId1="VL-1055" bus1="BUS-1055" connectableBus1="BUS-1055" voltageLevelId2="VL-966" bus2="BUS-966" connectableBus2="BUS-966" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-991-972" r="2.686E-5" x="1.8173E-4" g1="0.0" b1="1.6199999999999999" g2="0.0" b2="1.6199999999999999" voltageLevelId1="VL-991" bus1="BUS-991" connectableBus1="BUS-991" voltageLevelId2="VL-972" bus2="BUS-972" connectableBus2="BUS-972" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="381.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="381.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="381.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="381.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="381.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="381.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1202-972" r="5.748E-5" x="3.836E-4" g1="0.0" b1="3.44" g2="0.0" b2="3.44" voltageLevelId1="VL-1202" bus1="BUS-1202" connectableBus1="BUS-1202" voltageLevelId2="VL-972" bus2="BUS-972" connectableBus2="BUS-972" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="524.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="524.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="524.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="524.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="524.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="524.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
