    <iidm:line id="LINE-1239-974" r="2.77E-6" x="2.588E-5" g1="0.0" b1="0.255" g2="0.0" b2="0.255" voltageLevelId1="VL-1239" bus1="BUS-1239" connectableBus1="BUS-1239" voltageLevelId2="VL-974" bus2="BUS-974" connectableBus2="BUS-974" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="584.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="584.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="584.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="584.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="584.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="584.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1145-976" r="2.647E-5" x="1.1911E-4" g1="0.0" b1="1.065" g2="0.0" b2="1.065" voltageLevelId1="VL-1145" bus1="BUS-1145" connectableBus1="BUS-1145" voltageLevelId2="VL-976" bus2="BUS-976" connectableBus2="BUS-976" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="305.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="305.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="305.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="305.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="305.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="305.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1173-980" r="1.6590000000000002E-5" x="1.1081E-4" g1="0.0" b1="1.015" g2="0.0" b2="1.015" voltageLevelId1="VL-1173" bus1="BUS-1173" connectableBus1="BUS-1173" voltageLevelId2="VL-980" bus2="BUS-980" connectableBus2="BUS-980" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1173-980#0" r="2.509E-5" x="1.1318999999999999E-4" g1="0.0" b1="1.015" g2="0.0" b2="1.015" voltageLevelId1="VL-1173" bus1="BUS-1173" connectableBus1="BUS-1173" voltageLevelId2="VL-980" bus2="BUS-980" connectableBus2="BUS-980" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1157-982" r="9.28E-6" x="6.183E-5" g1="0.0" b1="0.555" g2="0.0" b2="0.555" voltageLevelId1="VL-1157" bus1="BUS-1157" connectableBus1="BUS-1157" voltageLevelId2="VL-982" bus2="BUS-982" connectableBus2="BUS-982" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1536-982" r="2.17E-6" x="1.4809999999999999E-5" g1="0.0" b1="0.15" g2="0.0" b2="0.15" voltageLevelId1="VL-1536" bus1="BUS-1536" connectableBus1="BUS-1536" voltageLevelId2="VL-982" bus2="BUS-982" connectableBus2="BUS-982" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1546-983" r="7.0E-8" x="1.2999999999999998E-6" g1="0.0" b1="0.145" g2="0.0" b2="0.145" voltageLevelId1="VL-1546" bus1="BUS-1546" connectableBus1="BUS-1546" voltageLevelId2="VL-983" bus2="BUS-983" connectableBus2="BUS-983" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2694.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2694.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2694.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2694.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2694.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2694.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1171-987" r="1.11E-6" x="7.41E-6" g1="0.0" b1="0.06999999999999999" g2="0.0" b2="0.06999999999999999" voltageLevelId1="VL-1171" bus1="BUS-1171" connectableBus1="BUS-1171" voltageLevelId2="VL-987" bus2="BUS-987" connectableBus2="BUS-987" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="545.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="545.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="545.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="545.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="545.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="545.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1358-987" r="1.857E-5" x="8.375E-5" g1="0.0" b1="0.7100000000000001" g2="0.0" b2="0.7100000000000001" voltageLevelId1="VL-1358" bus1="BUS-1358" connectableBus1="BUS-1358" voltageLevelId2="VL-987" bus2="BUS-987" connectableBus2="BUS-987" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="385.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="385.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="385.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="385.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="385.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="385.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1172-987" r="9.899999999999998E-7" x="7.1100000000000005E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-1172" bus1="BUS-1172" connectableBus1="BUS-1172" voltageLevelId2="VL-987" bus2="BUS-987" connectableBus2="BUS-987" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1209-988" r="1.9799999999999997E-6" x="9.09E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-1209" bus1="BUS-1209" connectableBus1="BUS-1209" voltageLevelId2="VL-988" bus2="BUS-988" connectableBus2="BUS-988" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="264.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="264.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="264.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="264.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="264.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="264.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1103-992" r="1.3274E-4" x="6.0326E-4" g1="0.0" b1="5.215" g2="0.0" b2="5.215" voltageLevelId1="VL-1103" bus1="BUS-1103" connectableBus1="BUS-1103" voltageLevelId2="VL-992" bus2="BUS-992" connectableBus2="BUS-992" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="331.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="331.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="331.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="331.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="331.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="331.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-995-993" r="2.0000000000000002E-7" x="1.9799999999999997E-6" g1="0.0" b1="0.455" g2="0.0" b2="0.455" voltageLevelId1="VL-995" bus1="BUS-995" connectableBus1="BUS-995" voltageLevelId2="VL-993" bus2="BUS-993" connectableBus2="BUS-993" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="257.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="257.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="257.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="257.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="257.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="257.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-995-994" r="2.0000000000000002E-7" x="1.9799999999999997E-6" g1="0.0" b1="0.255" g2="0.0" b2="0.255" voltageLevelId1="VL-995" bus1="BUS-995" connectableBus1="BUS-995" voltageLevelId2="VL-994" bus2="BUS-994" connectableBus2="BUS-994" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="257.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="257.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="257.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="257.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="257.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="257.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1407-996" r="4.7010000000000006E-5" x="3.0064E-4" g1="0.0" b1="2.735" g2="0.0" b2="2.735" voltageLevelId1="VL-1407" bus1="BUS-1407" connectableBus1="BUS-1407" voltageLevelId2="VL-996" bus2="BUS-996" connectableBus2="BUS-996" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="385.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="385.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="385.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="385.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="385.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="385.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1155-998" r="1.343E-5" x="7.861999999999999E-5" g1="0.0" b1="0.7100000000000001" g2="0.0" b2="0.7100000000000001" voltageLevelId1="VL-1155" bus1="BUS-1155" connectableBus1="BUS-1155" voltageLevelId2="VL-431" bus2="BUS-998" connectableBus2="BUS-998" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="455.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="455.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="455.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="455.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="455.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="455.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1254-999" r="2.8E-7" x="1.45E-6" g1="0.0" b1="3.0300000000000002" g2="0.0" b2="3.0300000000000002" voltageLevelId1="VL-1254" bus1="BUS-1254" connectableBus1="BUS-1254" voltageLevelId2="VL-431" bus2="BUS-999" connectableBus2="BUS-999" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="855.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="855.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="855.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="855.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="855.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="855.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1516-1000" r="5.0000000000000004E-8" x="1.0E-6" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1516" bus1="BUS-1516" connectableBus1="BUS-1516" voltageLevelId2="VL-1000" bus2="BUS-1000" connectableBus2="BUS-1000" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1000-431" r="1.0000000000000001E-7" x="1.0E-6" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1000" bus1="BUS-1000" connectableBus1="BUS-1000" voltageLevelId2="VL-431" bus2="BUS-431" connectableBus2="BUS-431" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1517-1001" r="9.899999999999998E-7" x="1.8200000000000002E-6" g1="0.0" b1="0.02" g2="0.0" b2="0.02" voltageLevelId1="VL-1517" bus1="BUS-1517" connectableBus1="BUS-1517" voltageLevelId2="VL-1001" bus2="BUS-1001" connectableBus2="BUS-1001"/>
    <iidm:line id="LINE-1496-1002" r="7.2999999999999996E-6" x="1.3350000000000001E-5" g1="0.0" b1="5.52" g2="0.0" b2="5.52" voltageLevelId1="VL-1496" bus1="BUS-1496" connectableBus1="BUS-1496" voltageLevelId2="VL-1002" bus2="BUS-1002" connectableBus2="BUS-1002"/>
    <iidm:line id="LINE-976-1003" r="1.8037999999999998E-4" x="5.7792E-4" g1="0.0" b1="4.58" g2="0.0" b2="4.58" voltageLevelId1="VL-976" bus1="BUS-976" connectableBus1="BUS-976" voltageLevelId2="VL-1003" bus2="BUS-1003" connectableBus2="BUS-1003"/>
    <iidm:line id="LINE-1489-1003" r="1.798E-5" x="4.5430000000000004E-5" g1="0.0" b1="0.40499999999999997" g2="0.0" b2="0.40499999999999997" voltageLevelId1="VL-1489" bus1="BUS-1489" connectableBus1="BUS-1489" voltageLevelId2="VL-1003" bus2="BUS-1003" connectableBus2="BUS-1003"/>
    <iidm:line id="LINE-1195-1008" r="8.0E-8" x="1.0E-6" g1="0.0" b1="0.1" g2="0.0" b2="0.1" voltageLevelId1="VL-1195" bus1="BUS-1195" connectableBus1="BUS-1195" voltageLevelId2="VL-1008" bus2="BUS-1008" connectableBus2="BUS-1008" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1194-1008" r="8.0E-8" x="1.0E-6" g1="0.0" b1="0.1" g2="0.0" b2="0.1" voltageLevelId1="VL-1194" bus1="BUS-1194" connectableBus1="BUS-1194" voltageLevelId2="VL-1008" bus2="BUS-1008" connectableBus2="BUS-1008" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1221-1010" r="9.09E-6" x="3.299E-5" g1="0.0" b1="0.255" g2="0.0" b2="0.255" voltageLevelId1="VL-1221" bus1="BUS-1221" connectableBus1="BUS-1221" voltageLevelId2="VL-1010" bus2="BUS-1010" connectableBus2="BUS-1010" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="310.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="310.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="310.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="310.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="310.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="310.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-956-1014" r="2.627E-5" x="1.7284E-4" g1="0.0" b1="2.175" g2="0.0" b2="2.175" voltageLevelId1="VL-956" bus1="BUS-956" connectableBus1="BUS-956" voltageLevelId2="VL-1014" bus2="BUS-1014" connectableBus2="BUS-1014"/>
    <iidm:line id="LINE-1157-1014" r="2.2720000000000003E-5" x="1.1239000000000001E-4" g1="0.0" b1="1.015" g2="0.0" b2="1.015" voltageLevelId1="VL-1157" bus1="BUS-1157" connectableBus1="BUS-1157" voltageLevelId2="VL-1014" bus2="BUS-1014" connectableBus2="BUS-1014" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1164-1013" r="2.5739999999999998E-5" x="1.3540999999999998E-4" g1="0.0" b1="1.745" g2="0.0" b2="1.745" voltageLevelId1="VL-1164" bus1="BUS-1164" connectableBus1="BUS-1164" voltageLevelId2="VL-1013" bus2="BUS-1013" connectableBus2="BUS-1013" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="408.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="408.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="408.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="408.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="408.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="408.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1292-1012" r="1.817E-5" x="1.2207E-4" g1="0.0" b1="1.115" g2="0.0" b2="1.115" voltageLevelId1="VL-1292" bus1="BUS-1292" connectableBus1="BUS-1292" voltageLevelId2="VL-1012" bus2="BUS-1012" connectableBus2="BUS-1012" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1410-1012" r="3.75E-6" x="2.509E-5" g1="0.0" b1="0.255" g2="0.0" b2="0.255" voltageLevelId1="VL-1410" bus1="BUS-1410" connectableBus1="BUS-1410" voltageLevelId2="VL-1012" bus2="BUS-1012" connectableBus2="BUS-1012" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1477-1013" r="3.56E-6" x="2.311E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" voltageLevelId1="VL-1477" bus1="BUS-1477" connectableBus1="BUS-1477" voltageLevelId2="VL-1013" bus2="BUS-1013" connectableBus2="BUS-1013" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1494-1015" r="3.081E-5" x="2.0088999999999998E-4" g1="0.0" b1="1.875" g2="0.0" b2="1.875" voltageLevelId1="VL-1494" bus1="BUS-1494" connectableBus1="BUS-1494" voltageLevelId2="VL-1015" bus2="BUS-1015" connectableBus2="BUS-1015" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="381.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="381.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="381.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="381.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="381.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="381.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1839-1015" r="3.75E-6" x="2.528E-5" g1="0.0" b1="0.255" g2="0.0" b2="0.255" voltageLevelId1="VL-1839" bus1="BUS-1839" connectableBus1="BUS-1839" voltageLevelId2="VL-1015" bus2="BUS-1015" connectableBus2="BUS-1015" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1438-1014" r="1.798E-5" x="1.0133E-4" g1="0.0" b1="0.91" g2="0.0" b2="0.91" voltageLevelId1="VL-1438" bus1="BUS-1438" connectableBus1="BUS-1438" voltageLevelId2="VL-1014" bus2="BUS-1014" connectableBus2="BUS-1014" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="408.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="408.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="408.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="408.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="408.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="408.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1164-1014" r="9.7E-6" x="9.481E-5" g1="0.0" b1="1.8499999999999999" g2="0.0" b2="1.8499999999999999" voltageLevelId1="VL-1164" bus1="BUS-1164" connectableBus1="BUS-1164" voltageLevelId2="VL-1014" bus2="BUS-1014" connectableBus2="BUS-1014" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="720.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="720.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="720.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="720.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="720.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="720.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1468-1012" r="1.067E-5" x="7.091E-5" g1="0.0" b1="0.66" g2="0.0" b2="0.66" voltageLevelId1="VL-1468" bus1="BUS-1468" connectableBus1="BUS-1468" voltageLevelId2="VL-1012" bus2="BUS-1012" connectableBus2="BUS-1012" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1440-1013" r="7.51E-6" x="7.423E-5" g1="0.0" b1="1.24" g2="0.0" b2="1.24" voltageLevelId1="VL-1440" bus1="BUS-1440" connectableBus1="BUS-1440" voltageLevelId2="VL-1013" bus2="BUS-1013" connectableBus2="BUS-1013" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="833.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="833.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="833.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="833.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="833.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="833.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1467-1012" r="1.067E-5" x="7.091E-5" g1="0.0" b1="0.66" g2="0.0" b2="0.66" voltageLevelId1="VL-1467" bus1="BUS-1467" connectableBus1="BUS-1467" voltageLevelId2="VL-1012" bus2="BUS-1012" connectableBus2="BUS-1012" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-949-1018" r="9.9E-6" x="7.576E-5" g1="0.0" b1="7.8" g2="0.0" b2="7.8" voltageLevelId1="VL-949" bus1="BUS-949" connectableBus1="BUS-949" voltageLevelId2="VL-1014" bus2="BUS-1018" connectableBus2="BUS-1018" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1486.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1486.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1486.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1486.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1486.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1486.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1158-1017" r="2.98E-6" x="3.262E-5" g1="0.0" b1="3.465" g2="0.0" b2="3.465" voltageLevelId1="VL-1156" bus1="BUS-1158" connectableBus1="BUS-1158" voltageLevelId2="VL-1017" bus2="BUS-1017" connectableBus2="BUS-1017" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1774.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1774.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1774.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1774.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1774.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1774.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1281-1017" r="5.61E-6" x="6.288000000000001E-5" g1="0.0" b1="7.870000000000001" g2="0.0" b2="7.870000000000001" voltageLevelId1="VL-1280" bus1="BUS-1281" connectableBus1="BUS-1281" voltageLevelId2="VL-1017" bus2="BUS-1017" connectableBus2="BUS-1017" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1774.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1774.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1774.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1774.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1774.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1774.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1282-1017" r="5.54E-6" x="6.163E-5" g1="0.0" b1="7.9399999999999995" g2="0.0" b2="7.9399999999999995" voltageLevelId1="VL-1280" bus1="BUS-1282" connectableBus1="BUS-1282" voltageLevelId2="VL-1017" bus2="BUS-1017" connectableBus2="BUS-1017" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1281-1018" r="3.82E-6" x="5.0020000000000006E-5" g1="0.0" b1="8.59" g2="0.0" b2="8.59" voltageLevelId1="VL-1280" bus1="BUS-1281" connectableBus1="BUS-1281" voltageLevelId2="VL-1014" bus2="BUS-1018" connectableBus2="BUS-1018" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1282-1018" r="3.81E-6" x="5.0E-5" g1="0.0" b1="8.665000000000001" g2="0.0" b2="8.665000000000001" voltageLevelId1="VL-1280" bus1="BUS-1282" connectableBus1="BUS-1282" voltageLevelId2="VL-1014" bus2="BUS-1018" connectableBus2="BUS-1018" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1394-1018" r="5.469999999999999E-6" x="6.046E-5" g1="0.0" b1="6.21" g2="0.0" b2="6.21" voltageLevelId1="VL-1393" bus1="BUS-1394" connectableBus1="BUS-1394" voltageLevelId2="VL-1014" bus2="BUS-1018" connectableBus2="BUS-1018" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1107-1022" r="6.262000000000001E-5" x="4.3595E-4" g1="0.0" b1="3.9" g2="0.0" b2="3.9" voltageLevelId1="VL-1107" bus1="BUS-1107" connectableBus1="BUS-1107" voltageLevelId2="VL-1022" bus2="BUS-1022" connectableBus2="BUS-1022" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1303-1022" r="1.6590000000000002E-5" x="1.1022000000000001E-4" g1="0.0" b1="1.015" g2="0.0" b2="1.015" voltageLevelId1="VL-1303" bus1="BUS-1303" connectableBus1="BUS-1303" voltageLevelId2="VL-1022" bus2="BUS-1022" connectableBus2="BUS-1022" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="513.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="513.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="513.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="513.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="513.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="513.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1453-1022" r="2.7439999999999998E-5" x="1.8746E-4" g1="0.0" b1="1.745" g2="0.0" b2="1.745" voltageLevelId1="VL-1453" bus1="BUS-1453" connectableBus1="BUS-1453" voltageLevelId2="VL-1022" bus2="BUS-1022" connectableBus2="BUS-1022" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="515.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="515.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="515.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="515.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="515.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="515.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1303-1022#0" r="1.6590000000000002E-5" x="1.1042E-4" g1="0.0" b1="1.015" g2="0.0" b2="1.015" voltageLevelId1="VL-1303" bus1="BUS-1303" connectableBus1="BUS-1303" voltageLevelId2="VL-1022" bus2="BUS-1022" connectableBus2="BUS-1022" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="538.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="538.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="538.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="538.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="538.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="538.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1054-1024" r="3.6939999999999995E-5" x="2.481E-4" g1="0.0" b1="2.2800000000000002" g2="0.0" b2="2.2800000000000002" voltageLevelId1="VL-1054" bus1="BUS-1054" connectableBus1="BUS-1054" voltageLevelId2="VL-1024" bus2="BUS-1024" connectableBus2="BUS-1024" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1108-1024" r="2.963E-5" x="1.9793000000000002E-4" g1="0.0" b1="3.47" g2="0.0" b2="3.47" voltageLevelId1="VL-1108" bus1="BUS-1108" connectableBus1="BUS-1108" voltageLevelId2="VL-1024" bus2="BUS-1024" connectableBus2="BUS-1024" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="370.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="370.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="370.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="370.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="370.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="370.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1143-1024" r="2.647E-5" x="1.7659000000000002E-4" g1="0.0" b1="1.6199999999999999" g2="0.0" b2="1.6199999999999999" voltageLevelId1="VL-1143" bus1="BUS-1143" connectableBus1="BUS-1143" voltageLevelId2="VL-1024" bus2="BUS-1024" connectableBus2="BUS-1024" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1345-1024" r="7.19E-5" x="3.3264000000000004E-4" g1="0.0" b1="3.09" g2="0.0" b2="3.09" voltageLevelId1="VL-1344" bus1="BUS-1345" connectableBus1="BUS-1345" voltageLevelId2="VL-1024" bus2="BUS-1024" connectableBus2="BUS-1024" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="319.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="319.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="319.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="319.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="319.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="319.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1121-1027" r="3.457E-5" x="1.5704E-4" g1="0.0" b1="1.4200000000000002" g2="0.0" b2="1.4200000000000002" voltageLevelId1="VL-1121" bus1="BUS-1121" connectableBus1="BUS-1121" voltageLevelId2="VL-1027" bus2="BUS-1027" connectableBus2="BUS-1027" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="369.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="369.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="369.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="369.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="369.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="369.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1269-1027" r="1.64E-5" x="2.1709E-4" g1="0.0" b1="4.555" g2="0.0" b2="4.555" voltageLevelId1="VL-1269" bus1="BUS-1269" connectableBus1="BUS-1269" voltageLevelId2="VL-1027" bus2="BUS-1027" connectableBus2="BUS-1027" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1192-1028" r="2.0000000000000002E-7" x="9.899999999999998E-7" g1="0.0" b1="0.605" g2="0.0" b2="0.605" voltageLevelId1="VL-1192" bus1="BUS-1192" connectableBus1="BUS-1192" voltageLevelId2="VL-1028" bus2="BUS-1028" connectableBus2="BUS-1028" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="457.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="457.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="457.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="457.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="457.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="457.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1251-1028" r="4.35E-6" x="2.878E-5" g1="0.0" b1="0.255" g2="0.0" b2="0.255" voltageLevelId1="VL-1251" bus1="BUS-1251" connectableBus1="BUS-1251" voltageLevelId2="VL-1028" bus2="BUS-1028" connectableBus2="BUS-1028" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1146-1029" r="3.9309999999999995E-5" x="2.0365000000000002E-4" g1="0.0" b1="1.8499999999999999" g2="0.0" b2="1.8499999999999999" voltageLevelId1="VL-1146" bus1="BUS-1146" connectableBus1="BUS-1146" voltageLevelId2="VL-1029" bus2="BUS-1029" connectableBus2="BUS-1029" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1199-1029" r="2.805E-5" x="1.2484E-4" g1="0.0" b1="1.595" g2="0.0" b2="1.595" voltageLevelId1="VL-1199" bus1="BUS-1199" connectableBus1="BUS-1199" voltageLevelId2="VL-1029" bus2="BUS-1029" connectableBus2="BUS-1029" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="327.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="327.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="327.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="327.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="327.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="327.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1193-1030" r="7.309E-5" x="4.9876E-4" g1="0.0" b1="4.405" g2="0.0" b2="4.405" voltageLevelId1="VL-1193" bus1="BUS-1193" connectableBus1="BUS-1193" voltageLevelId2="VL-1030" bus2="BUS-1030" connectableBus2="BUS-1030" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="538.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="538.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="538.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="538.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="538.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="538.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1285-1031" r="6.044E-5" x="4.2113999999999997E-4" g1="0.0" b1="3.6450000000000005" g2="0.0" b2="3.6450000000000005" voltageLevelId1="VL-1285" bus1="BUS-1285" connectableBus1="BUS-1285" voltageLevelId2="VL-1031" bus2="BUS-1031" connectableBus2="BUS-1031" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="513.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="513.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="513.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="513.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="513.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="513.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1054-1033" r="6.12E-6" x="4.128E-5" g1="0.0" b1="0.40499999999999997" g2="0.0" b2="0.40499999999999997" voltageLevelId1="VL-1054" bus1="BUS-1054" connectableBus1="BUS-1054" voltageLevelId2="VL-1033" bus2="BUS-1033" connectableBus2="BUS-1033" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1140-1033" r="1.225E-5" x="6.854E-5" g1="0.0" b1="6.984999999999999" g2="0.0" b2="6.984999999999999" voltageLevelId1="VL-1140" bus1="BUS-1140" connectableBus1="BUS-1140" voltageLevelId2="VL-1033" bus2="BUS-1033" connectableBus2="BUS-1033" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="261.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="261.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="261.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="261.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="261.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="261.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1143-1033" r="1.738E-5" x="1.1615E-4" g1="0.0" b1="1.065" g2="0.0" b2="1.065" voltageLevelId1="VL-1143" bus1="BUS-1143" connectableBus1="BUS-1143" voltageLevelId2="VL-1033" bus2="BUS-1033" connectableBus2="BUS-1033" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-932-1035" r="1.059E-5" x="3.5969999999999996E-5" g1="0.0" b1="2.29" g2="0.0" b2="2.29" voltageLevelId1="VL-932" bus1="BUS-932" connectableBus1="BUS-932" voltageLevelId2="VL-1035" bus2="BUS-1035" connectableBus2="BUS-1035" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="300.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="300.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="300.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="300.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="300.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="300.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1095-1035" r="9.698999999999999E-5" x="4.4838999999999995E-4" g1="0.0" b1="3.7449999999999997" g2="0.0" b2="3.7449999999999997" voltageLevelId1="VL-1095" bus1="BUS-1095" connectableBus1="BUS-1095" voltageLevelId2="VL-1035" bus2="BUS-1035" connectableBus2="BUS-1035" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="331.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="331.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="331.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="331.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="331.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="331.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1231-1035" r="1.4259999999999999E-5" x="9.276E-5" g1="0.0" b1="1.46" g2="0.0" b2="1.46" voltageLevelId1="VL-1231" bus1="BUS-1231" connectableBus1="BUS-1231" voltageLevelId2="VL-1035" bus2="BUS-1035" connectableBus2="BUS-1035" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="366.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="366.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="366.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="366.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="366.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="366.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1265-1035" r="1.4143E-4" x="6.439499999999999E-4" g1="0.0" b1="5.67" g2="0.0" b2="5.67" voltageLevelId1="VL-1264" bus1="BUS-1265" connectableBus1="BUS-1265" voltageLevelId2="VL-1035" bus2="BUS-1035" connectableBus2="BUS-1035"/>
    <iidm:line id="LINE-1351-1035" r="3.502E-5" x="2.318E-4" g1="0.0" b1="2.735" g2="0.0" b2="2.735" voltageLevelId1="VL-1351" bus1="BUS-1351" connectableBus1="BUS-1351" voltageLevelId2="VL-1035" bus2="BUS-1035" connectableBus2="BUS-1035" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="366.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="366.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="366.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="366.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="366.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="366.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1351-1035#0" r="4.5430000000000004E-5" x="2.4889000000000004E-4" g1="0.0" b1="2.175" g2="0.0" b2="2.175" voltageLevelId1="VL-1351" bus1="BUS-1351" connectableBus1="BUS-1351" voltageLevelId2="VL-1035" bus2="BUS-1035" connectableBus2="BUS-1035" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="321.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="321.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="321.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="321.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="321.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="321.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1518-1036" r="2.0000000000000002E-7" x="9.8E-7" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1518" bus1="BUS-1518" connectableBus1="BUS-1518" voltageLevelId2="VL-1036" bus2="BUS-1036" connectableBus2="BUS-1036" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1519-1037" r="2.0000000000000002E-7" x="1.9799999999999997E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-1519" bus1="BUS-1519" connectableBus1="BUS-1519" voltageLevelId2="VL-1037" bus2="BUS-1037" connectableBus2="BUS-1037" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1520-1038" r="5.9E-7" x="3.56E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-1520" bus1="BUS-1520" connectableBus1="BUS-1520" voltageLevelId2="VL-1038" bus2="BUS-1038" connectableBus2="BUS-1038" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1522-1039" r="1.126E-5" x="5.037E-5" g1="0.0" b1="0.455" g2="0.0" b2="0.455" voltageLevelId1="VL-1522" bus1="BUS-1522" connectableBus1="BUS-1522" voltageLevelId2="VL-1039" bus2="BUS-1039" connectableBus2="BUS-1039"/>
    <iidm:line id="LINE-1205-1040" r="4.6420000000000006E-5" x="3.0854E-4" g1="0.0" b1="2.785" g2="0.0" b2="2.785" voltageLevelId1="VL-1205" bus1="BUS-1205" connectableBus1="BUS-1205" voltageLevelId2="VL-1040" bus2="BUS-1040" connectableBus2="BUS-1040" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1427-1040" r="1.578E-5" x="1.0526E-4" g1="0.0" b1="0.96" g2="0.0" b2="0.96" voltageLevelId1="VL-1427" bus1="BUS-1427" connectableBus1="BUS-1427" voltageLevelId2="VL-1040" bus2="BUS-1040" connectableBus2="BUS-1040" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="379.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="379.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="379.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="379.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="379.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="379.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1521-1040" r="1.19E-6" x="8.89E-6" g1="0.0" b1="0.1" g2="0.0" b2="0.1" voltageLevelId1="VL-1521" bus1="BUS-1521" connectableBus1="BUS-1521" voltageLevelId2="VL-1040" bus2="BUS-1040" connectableBus2="BUS-1040" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1262-1043" r="1.351E-5" x="8.986E-5" g1="0.0" b1="1.5150000000000001" g2="0.0" b2="1.5150000000000001" voltageLevelId1="VL-1262" bus1="BUS-1262" connectableBus1="BUS-1262" voltageLevelId2="VL-1043" bus2="BUS-1043" connectableBus2="BUS-1043" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="405.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="405.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="405.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="405.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="405.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="405.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1444-1044" r="1.027E-5" x="6.123E-5" g1="0.0" b1="10.81" g2="0.0" b2="10.81" voltageLevelId1="VL-1444" bus1="BUS-1444" connectableBus1="BUS-1444" voltageLevelId2="VL-1044" bus2="BUS-1044" connectableBus2="BUS-1044" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="296.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="296.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="296.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="296.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="296.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="296.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1523-1049" r="1.94E-6" x="6.2399999999999995E-6" g1="0.0" b1="0.045" g2="0.0" b2="0.045" voltageLevelId1="VL-1523" bus1="BUS-1523" connectableBus1="BUS-1523" voltageLevelId2="VL-1049" bus2="BUS-1049" connectableBus2="BUS-1049"/>
    <iidm:line id="LINE-1463-1050" r="1.146E-5" x="7.625E-5" g1="0.0" b1="0.7100000000000001" g2="0.0" b2="0.7100000000000001" voltageLevelId1="VL-1463" bus1="BUS-1463" connectableBus1="BUS-1463" voltageLevelId2="VL-1050" bus2="BUS-1050" connectableBus2="BUS-1050" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1047-1052" r="9.899999999999998E-7" x="1.9799999999999997E-6" g1="0.0" b1="0.7100000000000001" g2="0.0" b2="0.7100000000000001" voltageLevelId1="VL-1047" bus1="BUS-1047" connectableBus1="BUS-1047" voltageLevelId2="VL-1052" bus2="BUS-1052" connectableBus2="BUS-1052"/>
    <iidm:line id="LINE-1046-1052" r="9.899999999999998E-7" x="1.9799999999999997E-6" g1="0.0" b1="0.91" g2="0.0" b2="0.91" voltageLevelId1="VL-1046" bus1="BUS-1046" connectableBus1="BUS-1046" voltageLevelId2="VL-1052" bus2="BUS-1052" connectableBus2="BUS-1052"/>
    <iidm:line id="LINE-1273-1051" r="9.899999999999998E-7" x="9.88E-6" g1="0.0" b1="0.2" g2="0.0" b2="0.2" voltageLevelId1="VL-1052" bus1="BUS-1273" connectableBus1="BUS-1273" voltageLevelId2="VL-1051" bus2="BUS-1051" connectableBus2="BUS-1051" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="473.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="473.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="473.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="473.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="473.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="473.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1045-1052" r="1.11E-6" x="2.23E-6" g1="0.0" b1="1.065" g2="0.0" b2="1.065" voltageLevelId1="VL-1045" bus1="BUS-1045" connectableBus1="BUS-1045" voltageLevelId2="VL-1052" bus2="BUS-1052" connectableBus2="BUS-1052"/>
    <iidm:line id="LINE-1121-1053" r="3.477E-5" x="2.3822E-4" g1="0.0" b1="2.2800000000000002" g2="0.0" b2="2.2800000000000002" voltageLevelId1="VL-1121" bus1="BUS-1121" connectableBus1="BUS-1121" voltageLevelId2="VL-1053" bus2="BUS-1053" connectableBus2="BUS-1053" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1100-1054" r="3.2400000000000003E-6" x="9.92E-6" g1="0.0" b1="3.6450000000000005" g2="0.0" b2="3.6450000000000005" voltageLevelId1="VL-1100" bus1="BUS-1100" connectableBus1="BUS-1100" voltageLevelId2="VL-1054" bus2="BUS-1054" connectableBus2="BUS-1054"/>
    <iidm:line id="LINE-1170-1055" r="8.1E-6" x="5.4720000000000005E-5" g1="0.0" b1="0.505" g2="0.0" b2="0.505" voltageLevelId1="VL-1170" bus1="BUS-1170" connectableBus1="BUS-1170" voltageLevelId2="VL-1055" bus2="BUS-1055" connectableBus2="BUS-1055" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1170-1055#0" r="7.51E-6" x="5.057E-5" g1="0.0" b1="0.635" g2="0.0" b2="0.635" voltageLevelId1="VL-1170" bus1="BUS-1170" connectableBus1="BUS-1170" voltageLevelId2="VL-1055" bus2="BUS-1055" connectableBus2="BUS-1055" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1271-1056" r="1.884E-5" x="1.9197E-4" g1="0.0" b1="23.105" g2="0.0" b2="23.105" voltageLevelId1="VL-1269" bus1="BUS-1271" connectableBus1="BUS-1271" voltageLevelId2="VL-1055" bus2="BUS-1056" connectableBus2="BUS-1056" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1633.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1633.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1633.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1633.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1633.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1633.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1271-1056#0" r="1.891E-5" x="1.9134000000000002E-4" g1="0.0" b1="23.105" g2="0.0" b2="23.105" voltageLevelId1="VL-1269" bus1="BUS-1271" connectableBus1="BUS-1271" voltageLevelId2="VL-1055" bus2="BUS-1056" connectableBus2="BUS-1056" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1633.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1633.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1633.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1633.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1633.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1633.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1457-1058" r="1.4619999999999999E-5" x="9.816999999999999E-5" g1="0.0" b1="0.885" g2="0.0" b2="0.885" voltageLevelId1="VL-1457" bus1="BUS-1457" connectableBus1="BUS-1457" voltageLevelId2="VL-1058" bus2="BUS-1058" connectableBus2="BUS-1058" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="524.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="524.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="524.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="524.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="524.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="524.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1341-1061" r="2.3699999999999998E-6" x="1.501E-5" g1="0.0" b1="0.15" g2="0.0" b2="0.15" voltageLevelId1="VL-1341" bus1="BUS-1341" connectableBus1="BUS-1341" voltageLevelId2="VL-1061" bus2="BUS-1061" connectableBus2="BUS-1061" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1282-1062" r="4.0200000000000005E-6" x="5.242E-5" g1="0.0" b1="8.955" g2="0.0" b2="8.955" voltageLevelId1="VL-1280" bus1="BUS-1282" connectableBus1="BUS-1282" voltageLevelId2="VL-1062" bus2="BUS-1062" connectableBus2="BUS-1062" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1281-1062" r="4.0200000000000005E-6" x="5.242E-5" g1="0.0" b1="9.095" g2="0.0" b2="9.095" voltageLevelId1="VL-1280" bus1="BUS-1281" connectableBus1="BUS-1281" voltageLevelId2="VL-1062" bus2="BUS-1062" connectableBus2="BUS-1062" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1331-1070" r="5.9E-7" x="1.047E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" voltageLevelId1="VL-1331" bus1="BUS-1331" connectableBus1="BUS-1331" voltageLevelId2="VL-1070" bus2="BUS-1070" connectableBus2="BUS-1070" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1317-1069" r="5.9E-7" x="1.126E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" voltageLevelId1="VL-1311" bus1="BUS-1317" connectableBus1="BUS-1317" voltageLevelId2="VL-1069" bus2="BUS-1069" connectableBus2="BUS-1069" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1313-1070" r="5.9E-7" x="1.126E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" voltageLevelId1="VL-1311" bus1="BUS-1313" connectableBus1="BUS-1313" voltageLevelId2="VL-1070" bus2="BUS-1070" connectableBus2="BUS-1070" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1164-1074" r="3.66E-6" x="6.69E-6" g1="0.0" b1="2.3800000000000003" g2="0.0" b2="2.3800000000000003" voltageLevelId1="VL-1164" bus1="BUS-1164" connectableBus1="BUS-1164" voltageLevelId2="VL-1074" bus2="BUS-1074" connectableBus2="BUS-1074"/>
    <iidm:line id="LINE-1164-1073" r="3.5199999999999998E-6" x="6.449999999999999E-6" g1="0.0" b1="2.33" g2="0.0" b2="2.33" voltageLevelId1="VL-1164" bus1="BUS-1164" connectableBus1="BUS-1164" voltageLevelId2="VL-1073" bus2="BUS-1073" connectableBus2="BUS-1073"/>
    <iidm:line id="LINE-1326-1079" r="3.121E-5" x="2.0996999999999997E-4" g1="0.0" b1="1.925" g2="0.0" b2="1.925" voltageLevelId1="VL-1326" bus1="BUS-1326" connectableBus1="BUS-1326" voltageLevelId2="VL-1079" bus2="BUS-1079" connectableBus2="BUS-1079" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1501-1079" r="4.602E-5" x="2.08E-4" g1="0.0" b1="1.825" g2="0.0" b2="1.825" voltageLevelId1="VL-1501" bus1="BUS-1501" connectableBus1="BUS-1501" voltageLevelId2="VL-1079" bus2="BUS-1079" connectableBus2="BUS-1079" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="337.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="337.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="337.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="337.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="337.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="337.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1368-1080" r="2.6940000000000003E-5" x="2.8476E-4" g1="0.0" b1="32.995000000000005" g2="0.0" b2="32.995000000000005" voltageLevelId1="VL-1366" bus1="BUS-1368" connectableBus1="BUS-1368" voltageLevelId2="VL-1079" bus2="BUS-1080" connectableBus2="BUS-1080" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1708.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1708.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1708.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1708.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1708.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1708.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1403-1081" r="7.51E-6" x="3.417E-5" g1="0.0" b1="0.305" g2="0.0" b2="0.305" voltageLevelId1="VL-1403" bus1="BUS-1403" connectableBus1="BUS-1403" voltageLevelId2="VL-1081" bus2="BUS-1081" connectableBus2="BUS-1081" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="331.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="331.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="331.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="331.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="331.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="331.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1085-1082" r="2.0E-8" x="1.185E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1085" bus1="BUS-1085" connectableBus1="BUS-1085" voltageLevelId2="VL-1082" bus2="BUS-1082" connectableBus2="BUS-1082"/>
    <iidm:line id="LINE-1083-1082" r="2.0E-8" x="1.185E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1083" bus1="BUS-1083" connectableBus1="BUS-1083" voltageLevelId2="VL-1082" bus2="BUS-1082" connectableBus2="BUS-1082"/>
    <iidm:line id="LINE-1084-1082" r="2.0E-8" x="1.185E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1084" bus1="BUS-1084" connectableBus1="BUS-1084" voltageLevelId2="VL-1082" bus2="BUS-1082" connectableBus2="BUS-1082"/>
    <iidm:line id="LINE-1525-1086" r="8.3E-6" x="5.491E-5" g1="0.0" b1="0.505" g2="0.0" b2="0.505" voltageLevelId1="VL-1525" bus1="BUS-1525" connectableBus1="BUS-1525" voltageLevelId2="VL-1086" bus2="BUS-1086" connectableBus2="BUS-1086" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1188-1088" r="3.75E-6" x="1.4220000000000001E-5" g1="0.0" b1="9.465" g2="0.0" b2="9.465" voltageLevelId1="VL-1188" bus1="BUS-1188" connectableBus1="BUS-1188" voltageLevelId2="VL-1088" bus2="BUS-1088" connectableBus2="BUS-1088" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="263.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="263.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="263.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="263.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="263.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="263.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1188-1087" r="3.95E-6" x="1.4220000000000001E-5" g1="0.0" b1="9.515" g2="0.0" b2="9.515" voltageLevelId1="VL-1188" bus1="BUS-1188" connectableBus1="BUS-1188" voltageLevelId2="VL-1087" bus2="BUS-1087" connectableBus2="BUS-1087"/>
    <iidm:line id="LINE-1222-1089" r="4.94E-6" x="2.963E-5" g1="0.0" b1="0.255" g2="0.0" b2="0.255" voltageLevelId1="VL-1222" bus1="BUS-1222" connectableBus1="BUS-1222" voltageLevelId2="VL-1089" bus2="BUS-1089" connectableBus2="BUS-1089" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="350.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="350.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="350.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="350.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="350.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="350.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1329-1093" r="4.35E-6" x="1.6E-5" g1="0.0" b1="9.87" g2="0.0" b2="9.87" voltageLevelId1="VL-1329" bus1="BUS-1329" connectableBus1="BUS-1329" voltageLevelId2="VL-1093" bus2="BUS-1093" connectableBus2="BUS-1093" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="506.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="506.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="506.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="506.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="506.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="506.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1329-1093#0" r="4.35E-6" x="1.62E-5" g1="0.0" b1="10.025" g2="0.0" b2="10.025" voltageLevelId1="VL-1329" bus1="BUS-1329" connectableBus1="BUS-1329" voltageLevelId2="VL-1093" bus2="BUS-1093" connectableBus2="BUS-1093" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="506.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="506.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="506.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="506.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="506.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="506.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1265-1095" r="6.499E-5" x="2.9472E-4" g1="0.0" b1="2.53" g2="0.0" b2="2.53" voltageLevelId1="VL-1264" bus1="BUS-1265" connectableBus1="BUS-1265" voltageLevelId2="VL-1095" bus2="BUS-1095" connectableBus2="BUS-1095" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="301.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="301.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="301.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="301.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="301.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="301.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1304-1096" r="4.879E-5" x="2.2479E-4" g1="0.0" b1="1.875" g2="0.0" b2="1.875" voltageLevelId1="VL-1304" bus1="BUS-1304" connectableBus1="BUS-1304" voltageLevelId2="VL-1096" bus2="BUS-1096" connectableBus2="BUS-1096" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="305.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="305.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="305.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="305.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="305.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="305.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1527-1098" r="9.899999999999998E-7" x="5.73E-6" g1="0.0" b1="2.555" g2="0.0" b2="2.555" voltageLevelId1="VL-1527" bus1="BUS-1527" connectableBus1="BUS-1527" voltageLevelId2="VL-1098" bus2="BUS-1098" connectableBus2="BUS-1098"/>
    <iidm:line id="LINE-1526-1097" r="1.38E-6" x="4.35E-6" g1="0.0" b1="2.225" g2="0.0" b2="2.225" voltageLevelId1="VL-1526" bus1="BUS-1526" connectableBus1="BUS-1526" voltageLevelId2="VL-1097" bus2="BUS-1097" connectableBus2="BUS-1097"/>
    <iidm:line id="LINE-1121-1101" r="2.9429999999999998E-5" x="1.9773E-4" g1="0.0" b1="1.77" g2="0.0" b2="1.77" voltageLevelId1="VL-1121" bus1="BUS-1121" connectableBus1="BUS-1121" voltageLevelId2="VL-1101" bus2="BUS-1101" connectableBus2="BUS-1101" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1207-1101" r="1.679E-5" x="1.1101E-4" g1="0.0" b1="1.015" g2="0.0" b2="1.015" voltageLevelId1="VL-1207" bus1="BUS-1207" connectableBus1="BUS-1207" voltageLevelId2="VL-1101" bus2="BUS-1101" connectableBus2="BUS-1101" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1519-1103" r="6.301000000000001E-5" x="2.8622E-4" g1="0.0" b1="2.48" g2="0.0" b2="2.48" voltageLevelId1="VL-1519" bus1="BUS-1519" connectableBus1="BUS-1519" voltageLevelId2="VL-1103" bus2="BUS-1103" connectableBus2="BUS-1103" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="331.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="331.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="331.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="331.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="331.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="331.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1393-1104" r="2.746E-5" x="1.4183E-4" g1="0.0" b1="9.34" g2="0.0" b2="9.34" voltageLevelId1="VL-1393" bus1="BUS-1393" connectableBus1="BUS-1393" voltageLevelId2="VL-1104" bus2="BUS-1104" connectableBus2="BUS-1104" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="325.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="325.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="325.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="325.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="325.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="325.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1392-1105" r="2.469E-5" x="1.3827000000000002E-4" g1="0.0" b1="8.785" g2="0.0" b2="8.785" voltageLevelId1="VL-1392" bus1="BUS-1392" connectableBus1="BUS-1392" voltageLevelId2="VL-1105" bus2="BUS-1105" connectableBus2="BUS-1105" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="325.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="325.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="325.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="325.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="325.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="325.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1472-1104" r="2.094E-5" x="1.0607E-4" g1="0.0" b1="9.11" g2="0.0" b2="9.11" voltageLevelId1="VL-1472" bus1="BUS-1472" connectableBus1="BUS-1472" voltageLevelId2="VL-1104" bus2="BUS-1104" connectableBus2="BUS-1104" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="292.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="292.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="292.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="292.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="292.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="292.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1459-1106" r="9.323E-5" x="4.6598E-4" g1="0.0" b1="4.0" g2="0.0" b2="4.0" voltageLevelId1="VL-1459" bus1="BUS-1459" connectableBus1="BUS-1459" voltageLevelId2="VL-1106" bus2="BUS-1106" connectableBus2="BUS-1106" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="354.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="354.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="354.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="354.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="354.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="354.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1453-1107" r="4.425E-5" x="2.9349E-4" g1="0.0" b1="2.735" g2="0.0" b2="2.735" voltageLevelId1="VL-1453" bus1="BUS-1453" connectableBus1="BUS-1453" voltageLevelId2="VL-1107" bus2="BUS-1107" connectableBus2="BUS-1107" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="578.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="578.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="578.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="578.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="578.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="578.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1425-1108" r="3.2E-5" x="2.1472E-4" g1="0.0" b1="1.925" g2="0.0" b2="1.925" voltageLevelId1="VL-1425" bus1="BUS-1425" connectableBus1="BUS-1425" voltageLevelId2="VL-1108" bus2="BUS-1108" connectableBus2="BUS-1108" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="418.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="418.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="418.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="418.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="418.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="418.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1290-1110" r="8.239999999999999E-6" x="8.373E-5" g1="0.0" b1="10.83" g2="0.0" b2="10.83" voltageLevelId1="VL-1289" bus1="BUS-1290" connectableBus1="BUS-1290" voltageLevelId2="VL-1108" bus2="BUS-1110" connectableBus2="BUS-1110" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1299-1110" r="1.2110000000000001E-5" x="1.7571E-4" g1="0.0" b1="22.814999999999998" g2="0.0" b2="22.814999999999998" voltageLevelId1="VL-1299" bus1="BUS-1299" connectableBus1="BUS-1299" voltageLevelId2="VL-1108" bus2="BUS-1110" connectableBus2="BUS-1110" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1291-1110" r="8.239999999999999E-6" x="8.373E-5" g1="0.0" b1="10.83" g2="0.0" b2="10.83" voltageLevelId1="VL-1289" bus1="BUS-1291" connectableBus1="BUS-1291" voltageLevelId2="VL-1108" bus2="BUS-1110" connectableBus2="BUS-1110" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1299-1110#0" r="1.205E-5" x="1.7438E-4" g1="0.0" b1="22.67" g2="0.0" b2="22.67" voltageLevelId1="VL-1299" bus1="BUS-1299" connectableBus1="BUS-1299" voltageLevelId2="VL-1108" bus2="BUS-1110" connectableBus2="BUS-1110" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1237-1113" r="2.1244E-4" x="6.0489E-4" g1="0.0" b1="0.9650000000000001" g2="0.0" b2="0.9650000000000001" voltageLevelId1="VL-1237" bus1="BUS-1237" connectableBus1="BUS-1237" voltageLevelId2="VL-1113" bus2="BUS-1113" connectableBus2="BUS-1113"/>
    <iidm:line id="LINE-1538-1114" r="5.5299999999999996E-6" x="3.793E-5" g1="0.0" b1="0.35500000000000004" g2="0.0" b2="0.35500000000000004" voltageLevelId1="VL-1538" bus1="BUS-1538" connectableBus1="BUS-1538" voltageLevelId2="VL-1114" bus2="BUS-1114" connectableBus2="BUS-1114" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="502.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="502.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="502.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="502.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="502.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="502.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1173-1115" r="7.546E-5" x="3.4173E-4" g1="0.0" b1="3.0349999999999997" g2="0.0" b2="3.0349999999999997" voltageLevelId1="VL-1173" bus1="BUS-1173" connectableBus1="BUS-1173" voltageLevelId2="VL-1115" bus2="BUS-1115" connectableBus2="BUS-1115" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="265.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="265.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="265.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="265.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="265.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="265.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1528-1120" r="9.156E-5" x="4.0044E-4" g1="0.0" b1="0.675" g2="0.0" b2="0.675" voltageLevelId1="VL-1528" bus1="BUS-1528" connectableBus1="BUS-1528" voltageLevelId2="VL-1120" bus2="BUS-1120" connectableBus2="BUS-1120"/>
    <iidm:line id="LINE-1142-1121" r="9.28E-6" x="4.1479999999999996E-5" g1="0.0" b1="0.35500000000000004" g2="0.0" b2="0.35500000000000004" voltageLevelId1="VL-1142" bus1="BUS-1142" connectableBus1="BUS-1142" voltageLevelId2="VL-1121" bus2="BUS-1121" connectableBus2="BUS-1121"/>
    <iidm:line id="LINE-1217-1121" r="2.8440000000000002E-5" x="1.8627000000000002E-4" g1="0.0" b1="1.67" g2="0.0" b2="1.67" voltageLevelId1="VL-1217" bus1="BUS-1217" connectableBus1="BUS-1217" voltageLevelId2="VL-1121" bus2="BUS-1121" connectableBus2="BUS-1121" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="468.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="468.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="468.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="468.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="468.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="468.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1485-1121" r="2.5699999999999998E-5" x="1.7083000000000002E-4" g1="0.0" b1="1.5699999999999998" g2="0.0" b2="1.5699999999999998" voltageLevelId1="VL-1485" bus1="BUS-1485" connectableBus1="BUS-1485" voltageLevelId2="VL-1121" bus2="BUS-1121" connectableBus2="BUS-1121" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="482.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="482.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="482.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1161-1125" r="9.936E-5" x="4.0059E-4" g1="0.0" b1="3.29" g2="0.0" b2="3.29" voltageLevelId1="VL-1161" bus1="BUS-1161" connectableBus1="BUS-1161" voltageLevelId2="VL-1125" bus2="BUS-1125" connectableBus2="BUS-1125" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="264.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="264.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="264.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="264.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="264.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="264.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1454-1125" r="1.679E-5" x="1.1062000000000001E-4" g1="0.0" b1="1.015" g2="0.0" b2="1.015" voltageLevelId1="VL-1454" bus1="BUS-1454" connectableBus1="BUS-1454" voltageLevelId2="VL-1125" bus2="BUS-1125" connectableBus2="BUS-1125" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="438.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="438.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="438.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="438.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="438.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="438.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1491-1125" r="4.9579999999999996E-5" x="2.2716000000000001E-4" g1="0.0" b1="1.975" g2="0.0" b2="1.975" voltageLevelId1="VL-1491" bus1="BUS-1491" connectableBus1="BUS-1491" voltageLevelId2="VL-1125" bus2="BUS-1125" connectableBus2="BUS-1125" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="265.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="265.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="265.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="265.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="265.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="265.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1534-1125" r="1.78E-6" x="7.699999999999999E-6" g1="0.0" b1="25.415" g2="0.0" b2="25.415" voltageLevelId1="VL-1534" bus1="BUS-1534" connectableBus1="BUS-1534" voltageLevelId2="VL-1125" bus2="BUS-1125" connectableBus2="BUS-1125" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="271.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="271.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="271.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="271.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="271.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="271.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1530-1132" r="2.3699999999999998E-6" x="1.541E-5" g1="0.0" b1="0.15" g2="0.0" b2="0.15" voltageLevelId1="VL-1530" bus1="BUS-1530" connectableBus1="BUS-1530" voltageLevelId2="VL-1132" bus2="BUS-1132" connectableBus2="BUS-1132" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1385-1135" r="9.479999999999999E-6" x="9.185000000000001E-5" g1="0.0" b1="1.6199999999999999" g2="0.0" b2="1.6199999999999999" voltageLevelId1="VL-1385" bus1="BUS-1385" connectableBus1="BUS-1385" voltageLevelId2="VL-1135" bus2="BUS-1135" connectableBus2="BUS-1135" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="426.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="426.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="426.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="426.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="426.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="426.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1385-1136" r="8.89E-6" x="8.652E-5" g1="0.0" b1="1.52" g2="0.0" b2="1.52" voltageLevelId1="VL-1385" bus1="BUS-1385" connectableBus1="BUS-1385" voltageLevelId2="VL-1136" bus2="BUS-1136" connectableBus2="BUS-1136" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="350.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="350.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="350.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="350.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="350.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="350.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1366-1139" r="1.738E-5" x="1.1595E-4" g1="0.0" b1="1.065" g2="0.0" b2="1.065" voltageLevelId1="VL-1366" bus1="BUS-1366" connectableBus1="BUS-1366" voltageLevelId2="VL-1139" bus2="BUS-1139" connectableBus2="BUS-1139" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1425-1140" r="8.652E-5" x="3.9447E-4" g1="0.0" b1="3.62" g2="0.0" b2="3.62" voltageLevelId1="VL-1425" bus1="BUS-1425" connectableBus1="BUS-1425" voltageLevelId2="VL-1140" bus2="BUS-1140" connectableBus2="BUS-1140" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="374.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="374.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="374.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="374.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="374.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="374.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1532-1141" r="1.067E-5" x="4.346E-5" g1="0.0" b1="0.91" g2="0.0" b2="0.91" voltageLevelId1="VL-1532" bus1="BUS-1532" connectableBus1="BUS-1532" voltageLevelId2="VL-1141" bus2="BUS-1141" connectableBus2="BUS-1141" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="360.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="360.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="360.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="360.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="360.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="360.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1322-1144" r="8.332000000000001E-5" x="3.7879000000000005E-4" g1="0.0" b1="3.315" g2="0.0" b2="3.315" voltageLevelId1="VL-1322" bus1="BUS-1322" connectableBus1="BUS-1322" voltageLevelId2="VL-1144" bus2="BUS-1144" connectableBus2="BUS-1144" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="264.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="264.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="264.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="264.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="264.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="264.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1304-1145" r="8.774000000000001E-5" x="3.1285E-4" g1="0.0" b1="2.455" g2="0.0" b2="2.455" voltageLevelId1="VL-1304" bus1="BUS-1304" connectableBus1="BUS-1304" voltageLevelId2="VL-1145" bus2="BUS-1145" connectableBus2="BUS-1145" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="305.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="305.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="305.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="305.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="305.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="305.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1533-1146" r="2.311E-5" x="1.5467E-4" g1="0.0" b1="1.4200000000000002" g2="0.0" b2="1.4200000000000002" voltageLevelId1="VL-1533" bus1="BUS-1533" connectableBus1="BUS-1533" voltageLevelId2="VL-1146" bus2="BUS-1146" connectableBus2="BUS-1146" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1534-1147" r="1.264E-5" x="5.1359999999999996E-5" g1="0.0" b1="0.455" g2="0.0" b2="0.455" voltageLevelId1="VL-1534" bus1="BUS-1534" connectableBus1="BUS-1534" voltageLevelId2="VL-1147" bus2="BUS-1147" connectableBus2="BUS-1147" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="271.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="271.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="271.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="271.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="271.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="271.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1534-1147#0" r="1.264E-5" x="5.1359999999999996E-5" g1="0.0" b1="0.455" g2="0.0" b2="0.455" voltageLevelId1="VL-1534" bus1="BUS-1534" connectableBus1="BUS-1534" voltageLevelId2="VL-1147" bus2="BUS-1147" connectableBus2="BUS-1147" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="271.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="271.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="271.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="271.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="271.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="271.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1173-1148" r="5.8859999999999995E-5" x="3.1546E-4" g1="0.0" b1="2.835" g2="0.0" b2="2.835" voltageLevelId1="VL-1173" bus1="BUS-1173" connectableBus1="BUS-1173" voltageLevelId2="VL-1148" bus2="BUS-1148" connectableBus2="BUS-1148" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="380.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="380.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="380.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="380.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="380.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="380.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1363-1148" r="1.1239000000000001E-4" x="5.0647E-4" g1="0.0" b1="4.505" g2="0.0" b2="4.505" voltageLevelId1="VL-1363" bus1="BUS-1363" connectableBus1="BUS-1363" voltageLevelId2="VL-1148" bus2="BUS-1148" connectableBus2="BUS-1148" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="331.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="331.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="331.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="331.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="331.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="331.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1434-1149" r="1.817E-5" x="1.2089E-4" g1="0.0" b1="1.115" g2="0.0" b2="1.115" voltageLevelId1="VL-1434" bus1="BUS-1434" connectableBus1="BUS-1434" voltageLevelId2="VL-1149" bus2="BUS-1149" connectableBus2="BUS-1149" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1535-1151" r="5.9E-7" x="4.0299999999999995E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-1535" bus1="BUS-1535" connectableBus1="BUS-1535" voltageLevelId2="VL-1151" bus2="BUS-1151" connectableBus2="BUS-1151" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1357-1152" r="3.16E-6" x="1.936E-5" g1="0.0" b1="12.754999999999999" g2="0.0" b2="12.754999999999999" voltageLevelId1="VL-1357" bus1="BUS-1357" connectableBus1="BUS-1357" voltageLevelId2="VL-1152" bus2="BUS-1152" connectableBus2="BUS-1152" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="397.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="397.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="397.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="397.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="397.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="397.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1170-1153" r="2.21E-6" x="1.3569999999999999E-5" g1="0.0" b1="9.87" g2="0.0" b2="9.87" voltageLevelId1="VL-1170" bus1="BUS-1170" connectableBus1="BUS-1170" voltageLevelId2="VL-1153" bus2="BUS-1153" connectableBus2="BUS-1153" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="385.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="385.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="385.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="385.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="385.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="385.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1262-1154" r="3.8180000000000004E-5" x="2.4421E-4" g1="0.0" b1="5.680000000000001" g2="0.0" b2="5.680000000000001" voltageLevelId1="VL-1262" bus1="BUS-1262" connectableBus1="BUS-1262" voltageLevelId2="VL-1154" bus2="BUS-1154" connectableBus2="BUS-1154" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="366.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="366.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="366.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="366.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="366.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="366.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1548-1155" r="1.62E-5" x="9.284000000000001E-5" g1="0.0" b1="0.8099999999999999" g2="0.0" b2="0.8099999999999999" voltageLevelId1="VL-1548" bus1="BUS-1548" connectableBus1="BUS-1548" voltageLevelId2="VL-1155" bus2="BUS-1155" connectableBus2="BUS-1155" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="379.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="379.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="379.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="379.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="379.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="379.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1393-1156" r="1.956E-5" x="9.146E-5" g1="0.0" b1="0.76" g2="0.0" b2="0.76" voltageLevelId1="VL-1393" bus1="BUS-1393" connectableBus1="BUS-1393" voltageLevelId2="VL-1156" bus2="BUS-1156" connectableBus2="BUS-1156" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="348.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="348.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="348.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="348.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="348.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="348.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1477-1157" r="1.8370000000000002E-5" x="8.988E-5" g1="0.0" b1="1.015" g2="0.0" b2="1.015" voltageLevelId1="VL-1477" bus1="BUS-1477" connectableBus1="BUS-1477" voltageLevelId2="VL-1157" bus2="BUS-1157" connectableBus2="BUS-1157" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="403.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="403.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="403.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="403.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="403.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="403.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1536-1157" r="6.72E-6" x="4.5430000000000004E-5" g1="0.0" b1="0.835" g2="0.0" b2="0.835" voltageLevelId1="VL-1536" bus1="BUS-1536" connectableBus1="BUS-1536" voltageLevelId2="VL-1157" bus2="BUS-1157" connectableBus2="BUS-1157" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="403.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="403.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="403.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="403.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="403.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="403.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1395-1158" r="2.42E-6" x="2.735E-5" g1="0.0" b1="2.7449999999999997" g2="0.0" b2="2.7449999999999997" voltageLevelId1="VL-1393" bus1="BUS-1395" connectableBus1="BUS-1395" voltageLevelId2="VL-1156" bus2="BUS-1158" connectableBus2="BUS-1158" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1536-1160" r="2.3699999999999998E-6" x="4.94E-6" g1="0.0" b1="1.47" g2="0.0" b2="1.47" voltageLevelId1="VL-1536" bus1="BUS-1536" connectableBus1="BUS-1536" voltageLevelId2="VL-1160" bus2="BUS-1160" connectableBus2="BUS-1160"/>
    <iidm:line id="LINE-1232-1164" r="3.16E-6" x="1.132E-5" g1="0.0" b1="7.6450000000000005" g2="0.0" b2="7.6450000000000005" voltageLevelId1="VL-1232" bus1="BUS-1232" connectableBus1="BUS-1232" voltageLevelId2="VL-1164" bus2="BUS-1164" connectableBus2="BUS-1164" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="297.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="297.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="297.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="297.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="297.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="297.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1232-1164#0" r="3.16E-6" x="1.132E-5" g1="0.0" b1="7.6450000000000005" g2="0.0" b2="7.6450000000000005" voltageLevelId1="VL-1232" bus1="BUS-1232" connectableBus1="BUS-1232" voltageLevelId2="VL-1164" bus2="BUS-1164" connectableBus2="BUS-1164" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="297.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="297.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="297.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="297.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="297.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="297.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1438-1164" r="5.63E-6" x="3.372E-5" g1="0.0" b1="0.58" g2="0.0" b2="0.58" voltageLevelId1="VL-1438" bus1="BUS-1438" connectableBus1="BUS-1438" voltageLevelId2="VL-1164" bus2="BUS-1164" connectableBus2="BUS-1164" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="408.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="408.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="408.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="408.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="408.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="408.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1440-1164" r="2.11E-6" x="2.058E-5" g1="0.0" b1="0.555" g2="0.0" b2="0.555" voltageLevelId1="VL-1440" bus1="BUS-1440" connectableBus1="BUS-1440" voltageLevelId2="VL-1164" bus2="BUS-1164" connectableBus2="BUS-1164" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="789.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="789.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="789.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="789.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="789.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="789.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1296-1173" r="2.746E-5" x="1.8746E-4" g1="0.0" b1="1.645" g2="0.0" b2="1.645" voltageLevelId1="VL-1296" bus1="BUS-1296" connectableBus1="BUS-1296" voltageLevelId2="VL-1173" bus2="BUS-1173" connectableBus2="BUS-1173" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1543-1173" r="3.002E-5" x="1.5052E-4" g1="0.0" b1="1.34" g2="0.0" b2="1.34" voltageLevelId1="VL-1543" bus1="BUS-1543" connectableBus1="BUS-1543" voltageLevelId2="VL-1173" bus2="BUS-1173" connectableBus2="BUS-1173" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1365-1174" r="2.0430000000000003E-5" x="2.2929000000000002E-4" g1="0.0" b1="22.96" g2="0.0" b2="22.96" voltageLevelId1="VL-1363" bus1="BUS-1365" connectableBus1="BUS-1365" voltageLevelId2="VL-1173" bus2="BUS-1174" connectableBus2="BUS-1174" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1659.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1659.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1659.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1659.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1659.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1659.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1383-1174" r="7.76E-6" x="8.497E-5" g1="0.0" b1="9.025" g2="0.0" b2="9.025" voltageLevelId1="VL-1383" bus1="BUS-1383" connectableBus1="BUS-1383" voltageLevelId2="VL-1173" bus2="BUS-1174" connectableBus2="BUS-1174" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1659.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1659.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1659.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1659.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1659.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1659.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1537-1177" r="1.0000000000000001E-7" x="1.0E-6" g1="0.0" b1="0.145" g2="0.0" b2="0.145" voltageLevelId1="VL-1537" bus1="BUS-1537" connectableBus1="BUS-1537" voltageLevelId2="VL-1177" bus2="BUS-1177" connectableBus2="BUS-1177" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1708.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1708.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1708.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1708.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1708.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1708.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1483-1179" r="3.121E-5" x="1.4183E-4" g1="0.0" b1="1.2149999999999999" g2="0.0" b2="1.2149999999999999" voltageLevelId1="VL-1483" bus1="BUS-1483" connectableBus1="BUS-1483" voltageLevelId2="VL-1179" bus2="BUS-1179" connectableBus2="BUS-1179" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="331.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="331.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="331.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="331.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="331.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="331.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1437-1184" r="3.099E-5" x="2.0113E-4" g1="0.0" b1="1.925" g2="0.0" b2="1.925" voltageLevelId1="VL-1437" bus1="BUS-1437" connectableBus1="BUS-1437" voltageLevelId2="VL-1184" bus2="BUS-1184" connectableBus2="BUS-1184" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="473.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="473.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="473.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="473.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="473.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="473.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1532-1184" r="2.528E-5" x="1.6672E-4" g1="0.0" b1="1.52" g2="0.0" b2="1.52" voltageLevelId1="VL-1532" bus1="BUS-1532" connectableBus1="BUS-1532" voltageLevelId2="VL-1184" bus2="BUS-1184" connectableBus2="BUS-1184" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="473.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="473.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="473.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="473.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="473.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="473.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1406-1185" r="1.679E-5" x="1.1397E-4" g1="0.0" b1="1.115" g2="0.0" b2="1.115" voltageLevelId1="VL-1406" bus1="BUS-1406" connectableBus1="BUS-1406" voltageLevelId2="VL-1185" bus2="BUS-1185" connectableBus2="BUS-1185" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="502.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="502.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="502.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="502.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="502.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="502.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1228-1188" r="7.699999999999999E-6" x="1.6590000000000002E-5" g1="0.0" b1="10.530000000000001" g2="0.0" b2="10.530000000000001" voltageLevelId1="VL-1228" bus1="BUS-1228" connectableBus1="BUS-1228" voltageLevelId2="VL-1188" bus2="BUS-1188" connectableBus2="BUS-1188"/>
    <iidm:line id="LINE-1544-1193" r="5.628E-5" x="3.8669E-4" g1="0.0" b1="3.6450000000000005" g2="0.0" b2="3.6450000000000005" voltageLevelId1="VL-1544" bus1="BUS-1544" connectableBus1="BUS-1544" voltageLevelId2="VL-1193" bus2="BUS-1193" connectableBus2="BUS-1193" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="391.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="391.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="391.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="391.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="391.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="391.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1334-1836" r="6.52E-6" x="1.2440000000000001E-5" g1="0.0" b1="9.165" g2="0.0" b2="9.165" voltageLevelId1="VL-1334" bus1="BUS-1334" connectableBus1="BUS-1334" voltageLevelId2="VL-1836" bus2="BUS-1836" connectableBus2="BUS-1836"/>
    <iidm:line id="LINE-1357-1197" r="8.3E-6" x="2.588E-5" g1="0.0" b1="16.0" g2="0.0" b2="16.0" voltageLevelId1="VL-1357" bus1="BUS-1357" connectableBus1="BUS-1357" voltageLevelId2="VL-1197" bus2="BUS-1197" connectableBus2="BUS-1197" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="321.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="321.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="321.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="321.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="321.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="321.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1388-1196" r="3.95E-6" x="2.291E-5" g1="0.0" b1="0.91" g2="0.0" b2="0.91" voltageLevelId1="VL-1388" bus1="BUS-1388" connectableBus1="BUS-1388" voltageLevelId2="VL-1196" bus2="BUS-1196" connectableBus2="BUS-1196" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="368.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="368.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="368.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="368.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="368.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="368.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1509-1196" r="1.6590000000000002E-5" x="1.1062000000000001E-4" g1="0.0" b1="1.015" g2="0.0" b2="1.015" voltageLevelId1="VL-1509" bus1="BUS-1509" connectableBus1="BUS-1509" voltageLevelId2="VL-1196" bus2="BUS-1196" connectableBus2="BUS-1196" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="352.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="352.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="352.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="352.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="352.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="352.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1238-1198" r="9.956E-5" x="3.5773E-4" g1="0.0" b1="2.86" g2="0.0" b2="2.86" voltageLevelId1="VL-1237" bus1="BUS-1238" connectableBus1="BUS-1238" voltageLevelId2="VL-1198" bus2="BUS-1198" connectableBus2="BUS-1198" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="302.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="302.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="302.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="302.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="302.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="302.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1503-1198" r="2.1020000000000002E-5" x="8.286E-5" g1="0.0" b1="0.7100000000000001" g2="0.0" b2="0.7100000000000001" voltageLevelId1="VL-1503" bus1="BUS-1503" connectableBus1="BUS-1503" voltageLevelId2="VL-1198" bus2="BUS-1198" connectableBus2="BUS-1198" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="360.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="360.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="360.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="360.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="360.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="360.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1532-1198" r="1.185E-5" x="8.0E-5" g1="0.0" b1="0.76" g2="0.0" b2="0.76" voltageLevelId1="VL-1532" bus1="BUS-1532" connectableBus1="BUS-1532" voltageLevelId2="VL-1198" bus2="BUS-1198" connectableBus2="BUS-1198" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="448.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="448.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="448.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="448.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="448.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="448.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1252-1199" r="3.71E-5" x="1.7889999999999998E-4" g1="0.0" b1="1.7950000000000002" g2="0.0" b2="1.7950000000000002" voltageLevelId1="VL-1252" bus1="BUS-1252" connectableBus1="BUS-1252" voltageLevelId2="VL-1199" bus2="BUS-1199" connectableBus2="BUS-1199" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="344.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="344.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="344.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="344.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="344.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="344.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1366-1199" r="1.428E-5" x="1.9629E-4" g1="0.0" b1="3.7699999999999996" g2="0.0" b2="3.7699999999999996" voltageLevelId1="VL-1366" bus1="BUS-1366" connectableBus1="BUS-1366" voltageLevelId2="VL-1199" bus2="BUS-1199" connectableBus2="BUS-1199" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="638.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="638.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="638.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="638.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="638.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="638.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1533-1199" r="1.2440000000000001E-5" x="1.6316E-4" g1="0.0" b1="3.495" g2="0.0" b2="3.495" voltageLevelId1="VL-1533" bus1="BUS-1533" connectableBus1="BUS-1533" voltageLevelId2="VL-1199" bus2="BUS-1199" connectableBus2="BUS-1199" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1535-1199" r="6.727999999999999E-5" x="3.0596000000000003E-4" g1="0.0" b1="2.935" g2="0.0" b2="2.935" voltageLevelId1="VL-1535" bus1="BUS-1535" connectableBus1="BUS-1535" voltageLevelId2="VL-1199" bus2="BUS-1199" connectableBus2="BUS-1199" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="344.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="344.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="344.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="344.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="344.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="344.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1368-1200" r="4.71E-6" x="6.184E-5" g1="0.0" b1="11.84" g2="0.0" b2="11.84" voltageLevelId1="VL-1366" bus1="BUS-1368" connectableBus1="BUS-1368" voltageLevelId2="VL-1199" bus2="BUS-1200" connectableBus2="BUS-1200" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="954.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="954.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="954.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="954.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="954.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="954.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1208-1206" r="6.084E-5" x="2.3072E-4" g1="0.0" b1="12.0" g2="0.0" b2="12.0" voltageLevelId1="VL-1208" bus1="BUS-1208" connectableBus1="BUS-1208" voltageLevelId2="VL-1206" bus2="BUS-1206" connectableBus2="BUS-1206" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="282.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="282.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="282.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="282.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="282.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="282.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1518-1208" r="4.454E-5" x="1.5709999999999997E-4" g1="0.0" b1="1.265" g2="0.0" b2="1.265" voltageLevelId1="VL-1518" bus1="BUS-1518" connectableBus1="BUS-1518" voltageLevelId2="VL-1208" bus2="BUS-1208" connectableBus2="BUS-1208" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="257.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="257.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="257.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="257.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="257.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="257.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1538-1210" r="3.75E-6" x="1.679E-5" g1="0.0" b1="0.15" g2="0.0" b2="0.15" voltageLevelId1="VL-1538" bus1="BUS-1538" connectableBus1="BUS-1538" voltageLevelId2="VL-1210" bus2="BUS-1210" connectableBus2="BUS-1210"/>
    <iidm:line id="LINE-1528-1211" r="1.9867E-4" x="5.906700000000001E-4" g1="0.0" b1="0.9450000000000001" g2="0.0" b2="0.9450000000000001" voltageLevelId1="VL-1528" bus1="BUS-1528" connectableBus1="BUS-1528" voltageLevelId2="VL-1211" bus2="BUS-1211" connectableBus2="BUS-1211"/>
    <iidm:line id="LINE-1353-1214" r="2.8E-7" x="4.09E-6" g1="0.0" b1="0.58" g2="0.0" b2="0.58" voltageLevelId1="VL-1353" bus1="BUS-1353" connectableBus1="BUS-1353" voltageLevelId2="VL-1214" bus2="BUS-1214" connectableBus2="BUS-1214" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1353-1213" r="2.8E-7" x="4.22E-6" g1="0.0" b1="0.58" g2="0.0" b2="0.58" voltageLevelId1="VL-1353" bus1="BUS-1353" connectableBus1="BUS-1353" voltageLevelId2="VL-1213" bus2="BUS-1213" connectableBus2="BUS-1213" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1397-1215" r="1.0667E-4" x="5.2109E-4" g1="0.0" b1="4.505" g2="0.0" b2="4.505" voltageLevelId1="VL-1397" bus1="BUS-1397" connectableBus1="BUS-1397" voltageLevelId2="VL-1215" bus2="BUS-1215" connectableBus2="BUS-1215" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="317.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="317.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="317.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="317.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="317.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="317.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1238-1217" r="3.9309999999999995E-5" x="2.6686E-4" g1="0.0" b1="2.53" g2="0.0" b2="2.53" voltageLevelId1="VL-1237" bus1="BUS-1238" connectableBus1="BUS-1238" voltageLevelId2="VL-1217" bus2="BUS-1217" connectableBus2="BUS-1217" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="325.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="325.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="325.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="325.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="325.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="325.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1442-1222" r="4.15E-6" x="2.7850000000000003E-5" g1="0.0" b1="0.255" g2="0.0" b2="0.255" voltageLevelId1="VL-1442" bus1="BUS-1442" connectableBus1="BUS-1442" voltageLevelId2="VL-1222" bus2="BUS-1222" connectableBus2="BUS-1222" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1484-1223" r="1.225E-5" x="5.9810000000000005E-5" g1="0.0" b1="0.555" g2="0.0" b2="0.555" voltageLevelId1="VL-1484" bus1="BUS-1484" connectableBus1="BUS-1484" voltageLevelId2="VL-1223" bus2="BUS-1223" connectableBus2="BUS-1223" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="388.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="388.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="388.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1366-1222" r="2.133E-5" x="1.4289E-4" g1="0.0" b1="1.315" g2="0.0" b2="1.315" voltageLevelId1="VL-1366" bus1="BUS-1366" connectableBus1="BUS-1366" voltageLevelId2="VL-1222" bus2="BUS-1222" connectableBus2="BUS-1222" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1473-1223" r="4.7399999999999995E-6" x="3.149E-5" g1="0.0" b1="0.305" g2="0.0" b2="0.305" voltageLevelId1="VL-1473" bus1="BUS-1473" connectableBus1="BUS-1473" voltageLevelId2="VL-1223" bus2="BUS-1223" connectableBus2="BUS-1223" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1461-1224" r="6.44E-6" x="2.9290000000000002E-5" g1="0.0" b1="0.255" g2="0.0" b2="0.255" voltageLevelId1="VL-1461" bus1="BUS-1461" connectableBus1="BUS-1461" voltageLevelId2="VL-1224" bus2="BUS-1224" connectableBus2="BUS-1224" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="418.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="418.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="418.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="418.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="418.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="418.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1366-1225" r="8.49E-6" x="5.7279999999999994E-5" g1="0.0" b1="0.505" g2="0.0" b2="0.505" voltageLevelId1="VL-1366" bus1="BUS-1366" connectableBus1="BUS-1366" voltageLevelId2="VL-1225" bus2="BUS-1225" connectableBus2="BUS-1225" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1366-1225#0" r="8.49E-6" x="5.7279999999999994E-5" g1="0.0" b1="0.505" g2="0.0" b2="0.505" voltageLevelId1="VL-1366" bus1="BUS-1366" connectableBus1="BUS-1366" voltageLevelId2="VL-1225" bus2="BUS-1225" connectableBus2="BUS-1225" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1366-1225#1" r="4.35E-6" x="2.963E-5" g1="0.0" b1="1.04" g2="0.0" b2="1.04" voltageLevelId1="VL-1366" bus1="BUS-1366" connectableBus1="BUS-1366" voltageLevelId2="VL-1225" bus2="BUS-1225" connectableBus2="BUS-1225" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="935.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="935.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="935.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1539-1226" r="5.9E-7" x="3.36E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-1539" bus1="BUS-1539" connectableBus1="BUS-1539" voltageLevelId2="VL-1226" bus2="BUS-1226" connectableBus2="BUS-1226" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="541.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="541.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="541.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1540-1229" r="3.927E-5" x="2.6153E-4" g1="0.0" b1="2.4299999999999997" g2="0.0" b2="2.4299999999999997" voltageLevelId1="VL-1540" bus1="BUS-1540" connectableBus1="BUS-1540" voltageLevelId2="VL-1229" bus2="BUS-1229" connectableBus2="BUS-1229" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1351-1231" r="2.035E-5" x="1.4025E-4" g1="0.0" b1="1.315" g2="0.0" b2="1.315" voltageLevelId1="VL-1351" bus1="BUS-1351" connectableBus1="BUS-1351" voltageLevelId2="VL-1231" bus2="BUS-1231" connectableBus2="BUS-1231" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1325-1232" r="2.3699999999999998E-6" x="8.3E-6" g1="0.0" b1="9.215" g2="0.0" b2="9.215" voltageLevelId1="VL-1325" bus1="BUS-1325" connectableBus1="BUS-1325" voltageLevelId2="VL-1232" bus2="BUS-1232" connectableBus2="BUS-1232" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="268.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="268.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="268.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="268.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="268.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="268.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1358-1235" r="4.54E-6" x="2.114E-5" g1="0.0" b1="0.305" g2="0.0" b2="0.305" voltageLevelId1="VL-1358" bus1="BUS-1358" connectableBus1="BUS-1358" voltageLevelId2="VL-1235" bus2="BUS-1235" connectableBus2="BUS-1235" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="312.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="312.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="312.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="312.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="312.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="312.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1358-1234" r="4.54E-6" x="2.114E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" voltageLevelId1="VL-1358" bus1="BUS-1358" connectableBus1="BUS-1358" voltageLevelId2="VL-1234" bus2="BUS-1234" connectableBus2="BUS-1234" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="272.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="272.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="272.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="272.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="272.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="272.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1522-1238" r="2.627E-5" x="1.7778E-4" g1="0.0" b1="1.67" g2="0.0" b2="1.67" voltageLevelId1="VL-1522" bus1="BUS-1522" connectableBus1="BUS-1522" voltageLevelId2="VL-1237" bus2="BUS-1238" connectableBus2="BUS-1238" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="502.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="502.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="502.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="502.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="502.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="502.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1541-1239" r="1.4619999999999999E-5" x="1.0114E-4" g1="0.0" b1="0.91" g2="0.0" b2="0.91" voltageLevelId1="VL-1541" bus1="BUS-1541" connectableBus1="BUS-1541" voltageLevelId2="VL-1239" bus2="BUS-1239" connectableBus2="BUS-1239" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="442.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="442.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="442.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="442.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="442.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="442.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1365-1243" r="2.7490000000000003E-5" x="3.9259E-4" g1="0.0" b1="59.275" g2="0.0" b2="59.275" voltageLevelId1="VL-1363" bus1="BUS-1365" connectableBus1="BUS-1365" voltageLevelId2="VL-1243" bus2="BUS-1243" connectableBus2="BUS-1243" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1711.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1711.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1711.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1711.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1711.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1711.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1251-1247" r="2.0E-8" x="1.185E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1251" bus1="BUS-1251" connectableBus1="BUS-1251" voltageLevelId2="VL-1247" bus2="BUS-1247" connectableBus2="BUS-1247" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1251-1250" r="2.0E-8" x="1.185E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1251" bus1="BUS-1251" connectableBus1="BUS-1251" voltageLevelId2="VL-1250" bus2="BUS-1250" connectableBus2="BUS-1250" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1251-1249" r="2.0E-8" x="1.185E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1251" bus1="BUS-1251" connectableBus1="BUS-1251" voltageLevelId2="VL-1249" bus2="BUS-1249" connectableBus2="BUS-1249" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1251-1248" r="2.0E-8" x="1.185E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1251" bus1="BUS-1251" connectableBus1="BUS-1251" voltageLevelId2="VL-1248" bus2="BUS-1248" connectableBus2="BUS-1248" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="3507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1439-1253" r="6.533E-5" x="2.2266999999999998E-4" g1="0.0" b1="0.36" g2="0.0" b2="0.36" voltageLevelId1="VL-1439" bus1="BUS-1439" connectableBus1="BUS-1439" voltageLevelId2="VL-1253" bus2="BUS-1253" connectableBus2="BUS-1253"/>
    <iidm:line id="LINE-1449-1253" r="1.7067E-4" x="5.8356E-4" g1="0.0" b1="0.9650000000000001" g2="0.0" b2="0.9650000000000001" voltageLevelId1="VL-1449" bus1="BUS-1449" connectableBus1="BUS-1449" voltageLevelId2="VL-1253" bus2="BUS-1253" connectableBus2="BUS-1253"/>
    <iidm:line id="LINE-1541-1255" r="1.4E-7" x="9.899999999999998E-7" g1="0.0" b1="0.01" g2="0.0" b2="0.01" voltageLevelId1="VL-1541" bus1="BUS-1541" connectableBus1="BUS-1541" voltageLevelId2="VL-1255" bus2="BUS-1255" connectableBus2="BUS-1255" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="440.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="440.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="440.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1530-1256" r="2.807E-5" x="1.4445E-4" g1="0.0" b1="1.295" g2="0.0" b2="1.295" voltageLevelId1="VL-1530" bus1="BUS-1530" connectableBus1="BUS-1530" voltageLevelId2="VL-1256" bus2="BUS-1256" connectableBus2="BUS-1256" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="413.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="413.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="413.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1184-1258" r="6.933E-5" x="3.3403E-4" g1="0.0" b1="3.0349999999999997" g2="0.0" b2="3.0349999999999997" voltageLevelId1="VL-1184" bus1="BUS-1184" connectableBus1="BUS-1184" voltageLevelId2="VL-1257" bus2="BUS-1258" connectableBus2="BUS-1258" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="333.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="333.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="333.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="333.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="333.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="333.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1474-1259" r="1.383E-5" x="9.343E-5" g1="0.0" b1="0.86" g2="0.0" b2="0.86" voltageLevelId1="VL-1474" bus1="BUS-1474" connectableBus1="BUS-1474" voltageLevelId2="VL-1259" bus2="BUS-1259" connectableBus2="BUS-1259" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="452.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="452.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="452.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="452.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="452.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1475-1259" r="1.027E-5" x="6.815E-5" g1="0.0" b1="0.605" g2="0.0" b2="0.605" voltageLevelId1="VL-1475" bus1="BUS-1475" connectableBus1="BUS-1475" voltageLevelId2="VL-1259" bus2="BUS-1259" connectableBus2="BUS-1259" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1542-1261" r="5.9E-7" x="2.96E-6" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1542" bus1="BUS-1542" connectableBus1="BUS-1542" voltageLevelId2="VL-1261" bus2="BUS-1261" connectableBus2="BUS-1261" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="328.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="328.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="328.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="328.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="328.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="328.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1271-1263" r="1.41E-5" x="2.0003E-4" g1="0.0" b1="24.834999999999997" g2="0.0" b2="24.834999999999997" voltageLevelId1="VL-1269" bus1="BUS-1271" connectableBus1="BUS-1271" voltageLevelId2="VL-1262" bus2="BUS-1263" connectableBus2="BUS-1263" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2961.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2961.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2961.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2961.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2961.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2961.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1271-1263#0" r="1.41E-5" x="2.0E-4" g1="0.0" b1="24.834999999999997" g2="0.0" b2="24.834999999999997" voltageLevelId1="VL-1269" bus1="BUS-1271" connectableBus1="BUS-1271" voltageLevelId2="VL-1262" bus2="BUS-1263" connectableBus2="BUS-1263" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2961.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2961.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2961.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2961.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2961.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2961.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1506-1265" r="6.696E-5" x="2.8583E-4" g1="0.0" b1="2.48" g2="0.0" b2="2.48" voltageLevelId1="VL-1506" bus1="BUS-1506" connectableBus1="BUS-1506" voltageLevelId2="VL-1264" bus2="BUS-1265" connectableBus2="BUS-1265" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="346.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="346.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="346.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="346.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="346.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="346.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1278-1267" r="1.94E-6" x="2.5500000000000003E-5" g1="0.0" b1="4.475" g2="0.0" b2="4.475" voltageLevelId1="VL-1276" bus1="BUS-1278" connectableBus1="BUS-1278" voltageLevelId2="VL-1267" bus2="BUS-1267" connectableBus2="BUS-1267" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1277-1267" r="1.94E-6" x="2.5500000000000003E-5" g1="0.0" b1="4.475" g2="0.0" b2="4.475" voltageLevelId1="VL-1276" bus1="BUS-1277" connectableBus1="BUS-1277" voltageLevelId2="VL-1267" bus2="BUS-1267" connectableBus2="BUS-1267" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1377-1270" r="5.709E-5" x="3.6049E-4" g1="0.0" b1="4.405" g2="0.0" b2="4.405" voltageLevelId1="VL-1377" bus1="BUS-1377" connectableBus1="BUS-1377" voltageLevelId2="VL-1269" bus2="BUS-1270" connectableBus2="BUS-1270" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="454.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="454.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="454.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="454.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="454.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="454.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1377-1270#0" r="5.748E-5" x="3.6247E-4" g1="0.0" b1="4.984999999999999" g2="0.0" b2="4.984999999999999" voltageLevelId1="VL-1377" bus1="BUS-1377" connectableBus1="BUS-1377" voltageLevelId2="VL-1269" bus2="BUS-1270" connectableBus2="BUS-1270" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="454.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="454.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="454.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="454.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="454.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="454.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1320-1271" r="8.930000000000001E-6" x="8.663E-5" g1="0.0" b1="11.265" g2="0.0" b2="11.265" voltageLevelId1="VL-1311" bus1="BUS-1320" connectableBus1="BUS-1320" voltageLevelId2="VL-1269" bus2="BUS-1271" connectableBus2="BUS-1271" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1644.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1644.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1644.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1644.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1644.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1644.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1546-1271" r="1.707E-5" x="2.2772E-4" g1="0.0" b1="39.06" g2="0.0" b2="39.06" voltageLevelId1="VL-1546" bus1="BUS-1546" connectableBus1="BUS-1546" voltageLevelId2="VL-1269" bus2="BUS-1271" connectableBus2="BUS-1271" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2450.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2450.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2450.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2450.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2450.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2450.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1320-1271#0" r="8.930000000000001E-6" x="8.663E-5" g1="0.0" b1="11.265" g2="0.0" b2="11.265" voltageLevelId1="VL-1311" bus1="BUS-1320" connectableBus1="BUS-1320" voltageLevelId2="VL-1269" bus2="BUS-1271" connectableBus2="BUS-1271" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1644.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1644.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1644.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1644.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1644.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1644.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1320-1271#1" r="1.17E-5" x="1.0658000000000001E-4" g1="0.0" b1="14.729999999999999" g2="0.0" b2="14.729999999999999" voltageLevelId1="VL-1311" bus1="BUS-1320" connectableBus1="BUS-1320" voltageLevelId2="VL-1269" bus2="BUS-1271" connectableBus2="BUS-1271" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1708.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1708.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1708.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1708.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1708.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1708.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1320-1271#2" r="4.09E-6" x="6.946E-5" g1="0.0" b1="12.565000000000001" g2="0.0" b2="12.565000000000001" voltageLevelId1="VL-1311" bus1="BUS-1320" connectableBus1="BUS-1320" voltageLevelId2="VL-1269" bus2="BUS-1271" connectableBus2="BUS-1271" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1320-1271#3" r="4.09E-6" x="6.946E-5" g1="0.0" b1="12.565000000000001" g2="0.0" b2="12.565000000000001" voltageLevelId1="VL-1311" bus1="BUS-1320" connectableBus1="BUS-1320" voltageLevelId2="VL-1269" bus2="BUS-1271" connectableBus2="BUS-1271" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1299-1278" r="1.0150000000000001E-5" x="1.4744E-4" g1="0.0" b1="19.205" g2="0.0" b2="19.205" voltageLevelId1="VL-1299" bus1="BUS-1299" connectableBus1="BUS-1299" voltageLevelId2="VL-1276" bus2="BUS-1278" connectableBus2="BUS-1278" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1299-1277" r="1.018E-5" x="1.4778E-4" g1="0.0" b1="19.205" g2="0.0" b2="19.205" voltageLevelId1="VL-1299" bus1="BUS-1299" connectableBus1="BUS-1299" voltageLevelId2="VL-1276" bus2="BUS-1277" connectableBus2="BUS-1277" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1515-1285" r="8.119E-5" x="5.4084E-4" g1="0.0" b1="5.01" g2="0.0" b2="5.01" voltageLevelId1="VL-1515" bus1="BUS-1515" connectableBus1="BUS-1515" voltageLevelId2="VL-1285" bus2="BUS-1285" connectableBus2="BUS-1285" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="558.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="558.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="558.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1339-1286" r="1.067E-5" x="4.899E-5" g1="0.0" b1="0.40499999999999997" g2="0.0" b2="0.40499999999999997" voltageLevelId1="VL-1339" bus1="BUS-1339" connectableBus1="BUS-1339" voltageLevelId2="VL-1286" bus2="BUS-1286" connectableBus2="BUS-1286" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="354.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="354.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="354.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="354.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="354.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="354.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1520-1286" r="1.19E-6" x="7.699999999999999E-6" g1="0.0" b1="0.05" g2="0.0" b2="0.05" voltageLevelId1="VL-1520" bus1="BUS-1520" connectableBus1="BUS-1520" voltageLevelId2="VL-1286" bus2="BUS-1286" connectableBus2="BUS-1286" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1543-1297" r="1.2440000000000001E-5" x="6.301000000000001E-5" g1="0.0" b1="0.555" g2="0.0" b2="0.555" voltageLevelId1="VL-1543" bus1="BUS-1543" connectableBus1="BUS-1543" voltageLevelId2="VL-1297" bus2="BUS-1297" connectableBus2="BUS-1297" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="380.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="380.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="380.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="380.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="380.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="380.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1463-1298" r="6.12E-6" x="4.069E-5" g1="0.0" b1="0.35500000000000004" g2="0.0" b2="0.35500000000000004" voltageLevelId1="VL-1463" bus1="BUS-1463" connectableBus1="BUS-1463" voltageLevelId2="VL-1298" bus2="BUS-1298" connectableBus2="BUS-1298" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="575.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="575.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="575.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1376-1301" r="4.464E-5" x="3.0932999999999997E-4" g1="0.0" b1="2.735" g2="0.0" b2="2.735" voltageLevelId1="VL-1376" bus1="BUS-1376" connectableBus1="BUS-1376" voltageLevelId2="VL-1301" bus2="BUS-1301" connectableBus2="BUS-1301" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="461.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="461.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="461.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="461.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="461.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="461.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1331-1308" r="4.0000000000000003E-7" x="9.68E-6" g1="0.0" b1="0.15" g2="0.0" b2="0.15" voltageLevelId1="VL-1331" bus1="BUS-1331" connectableBus1="BUS-1331" voltageLevelId2="VL-1308" bus2="BUS-1308" connectableBus2="BUS-1308" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1545-1309" r="2.0000000000000002E-7" x="1.9799999999999997E-6" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1545" bus1="BUS-1545" connectableBus1="BUS-1545" voltageLevelId2="VL-1309" bus2="BUS-1309" connectableBus2="BUS-1309" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1545-1310" r="2.0000000000000002E-7" x="1.9799999999999997E-6" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1545" bus1="BUS-1545" connectableBus1="BUS-1545" voltageLevelId2="VL-1310" bus2="BUS-1310" connectableBus2="BUS-1310" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1331-1318" r="5.9E-7" x="1.047E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" voltageLevelId1="VL-1331" bus1="BUS-1331" connectableBus1="BUS-1331" voltageLevelId2="VL-1311" bus2="BUS-1318" connectableBus2="BUS-1318" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1363.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1363.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1363.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1341-1326" r="1.0815E-4" x="5.0299E-4" g1="0.0" b1="4.38" g2="0.0" b2="4.38" voltageLevelId1="VL-1341" bus1="BUS-1341" connectableBus1="BUS-1341" voltageLevelId2="VL-1326" bus2="BUS-1326" connectableBus2="BUS-1326" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="336.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="336.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="336.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="336.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="336.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="336.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1504-1329" r="2.509E-5" x="1.5921000000000002E-4" g1="0.0" b1="1.47" g2="0.0" b2="1.47" voltageLevelId1="VL-1504" bus1="BUS-1504" connectableBus1="BUS-1504" voltageLevelId2="VL-1329" bus2="BUS-1329" connectableBus2="BUS-1329" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="454.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="454.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="454.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="454.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="454.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="454.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1392-1333" r="3.16E-6" x="1.971E-5" g1="0.0" b1="1.365" g2="0.0" b2="1.365" voltageLevelId1="VL-1392" bus1="BUS-1392" connectableBus1="BUS-1392" voltageLevelId2="VL-1333" bus2="BUS-1333" connectableBus2="BUS-1333" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="584.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="584.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="584.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="584.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="584.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="584.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1393-1332" r="2.45E-6" x="3.0200000000000002E-5" g1="0.0" b1="0.305" g2="0.0" b2="0.305" voltageLevelId1="VL-1393" bus1="BUS-1393" connectableBus1="BUS-1393" voltageLevelId2="VL-1332" bus2="BUS-1332" connectableBus2="BUS-1332" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="545.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="545.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="545.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="545.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="545.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="545.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1520-1339" r="3.56E-6" x="2.41E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" voltageLevelId1="VL-1520" bus1="BUS-1520" connectableBus1="BUS-1520" voltageLevelId2="VL-1339" bus2="BUS-1339" connectableBus2="BUS-1339" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1547-1340" r="3.75E-6" x="4.741E-5" g1="0.0" b1="0.605" g2="0.0" b2="0.605" voltageLevelId1="VL-1547" bus1="BUS-1547" connectableBus1="BUS-1547" voltageLevelId2="VL-1340" bus2="BUS-1340" connectableBus2="BUS-1340" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1425-1344" r="2.825E-5" x="1.2998E-4" g1="0.0" b1="1.4949999999999999" g2="0.0" b2="1.4949999999999999" voltageLevelId1="VL-1425" bus1="BUS-1425" connectableBus1="BUS-1425" voltageLevelId2="VL-1344" bus2="BUS-1344" connectableBus2="BUS-1344" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="330.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="330.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="330.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="330.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="330.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="330.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1435-1348" r="1.4809999999999999E-5" x="6.696E-5" g1="0.0" b1="0.555" g2="0.0" b2="0.555" voltageLevelId1="VL-1435" bus1="BUS-1435" connectableBus1="BUS-1435" voltageLevelId2="VL-1348" bus2="BUS-1348" connectableBus2="BUS-1348" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="424.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="424.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="424.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="424.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="424.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="424.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1390-1353" r="5.61E-6" x="5.658E-5" g1="0.0" b1="7.22" g2="0.0" b2="7.22" voltageLevelId1="VL-1389" bus1="BUS-1390" connectableBus1="BUS-1390" voltageLevelId2="VL-1353" bus2="BUS-1353" connectableBus2="BUS-1353" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1391-1353" r="5.61E-6" x="5.665E-5" g1="0.0" b1="7.364999999999999" g2="0.0" b2="7.364999999999999" voltageLevelId1="VL-1389" bus1="BUS-1391" connectableBus1="BUS-1391" voltageLevelId2="VL-1353" bus2="BUS-1353" connectableBus2="BUS-1353" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1420-1358" r="1.501E-5" x="1.0023000000000001E-4" g1="0.0" b1="0.91" g2="0.0" b2="0.91" voltageLevelId1="VL-1420" bus1="BUS-1420" connectableBus1="BUS-1420" voltageLevelId2="VL-1358" bus2="BUS-1358" connectableBus2="BUS-1358" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="566.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="566.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="566.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="566.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="566.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="566.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1457-1360" r="2.029E-5" x="1.3533E-4" g1="0.0" b1="1.25" g2="0.0" b2="1.25" voltageLevelId1="VL-1457" bus1="BUS-1457" connectableBus1="BUS-1457" voltageLevelId2="VL-1360" bus2="BUS-1360" connectableBus2="BUS-1360" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1537-1361" r="6.9300000000000006E-6" x="7.389E-5" g1="0.0" b1="8.085" g2="0.0" b2="8.085" voltageLevelId1="VL-1537" bus1="BUS-1537" connectableBus1="BUS-1537" voltageLevelId2="VL-1360" bus2="BUS-1361" connectableBus2="BUS-1361" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1704.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1704.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1704.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1704.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1704.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1704.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1459-1364" r="1.0864E-4" x="5.0469E-4" g1="0.0" b1="4.2250000000000005" g2="0.0" b2="4.2250000000000005" voltageLevelId1="VL-1459" bus1="BUS-1459" connectableBus1="BUS-1459" voltageLevelId2="VL-1363" bus2="BUS-1364" connectableBus2="BUS-1364" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="354.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="354.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="354.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="354.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="354.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="354.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1442-1366" r="1.719E-5" x="1.1457E-4" g1="0.0" b1="1.065" g2="0.0" b2="1.065" voltageLevelId1="VL-1442" bus1="BUS-1442" connectableBus1="BUS-1442" voltageLevelId2="VL-1366" bus2="BUS-1366" connectableBus2="BUS-1366" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1514-1366" r="7.9E-6" x="7.979999999999999E-5" g1="0.0" b1="1.4200000000000002" g2="0.0" b2="1.4200000000000002" voltageLevelId1="VL-1514" bus1="BUS-1514" connectableBus1="BUS-1514" voltageLevelId2="VL-1366" bus2="BUS-1366" connectableBus2="BUS-1366" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1473-1366" r="1.434E-5" x="9.559E-5" g1="0.0" b1="0.86" g2="0.0" b2="0.86" voltageLevelId1="VL-1473" bus1="BUS-1473" connectableBus1="BUS-1473" voltageLevelId2="VL-1366" bus2="BUS-1366" connectableBus2="BUS-1366" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1380-1374" r="4.1859999999999996E-5" x="2.786E-4" g1="0.0" b1="2.58" g2="0.0" b2="2.58" voltageLevelId1="VL-1380" bus1="BUS-1380" connectableBus1="BUS-1380" voltageLevelId2="VL-1373" bus2="BUS-1374" connectableBus2="BUS-1374" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="405.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="405.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="405.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="405.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="405.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="405.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1476-1374" r="2.173E-5" x="1.4241999999999998E-4" g1="0.0" b1="1.365" g2="0.0" b2="1.365" voltageLevelId1="VL-1476" bus1="BUS-1476" connectableBus1="BUS-1476" voltageLevelId2="VL-1373" bus2="BUS-1374" connectableBus2="BUS-1374" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="507.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="507.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="507.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1498-1374" r="4.109E-5" x="2.7417E-4" g1="0.0" b1="2.4299999999999997" g2="0.0" b2="2.4299999999999997" voltageLevelId1="VL-1498" bus1="BUS-1498" connectableBus1="BUS-1498" voltageLevelId2="VL-1373" bus2="BUS-1374" connectableBus2="BUS-1374" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="492.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="492.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="492.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="492.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="492.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="492.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1540-1374" r="1.1059999999999999E-5" x="7.407E-5" g1="0.0" b1="0.66" g2="0.0" b2="0.66" voltageLevelId1="VL-1540" bus1="BUS-1540" connectableBus1="BUS-1540" voltageLevelId2="VL-1373" bus2="BUS-1374" connectableBus2="BUS-1374" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="492.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="492.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="492.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="492.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="492.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="492.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1516-1382" r="2.47E-6" x="3.489E-5" g1="0.0" b1="2.31" g2="0.0" b2="2.31" voltageLevelId1="VL-1516" bus1="BUS-1516" connectableBus1="BUS-1516" voltageLevelId2="VL-1382" bus2="BUS-1382" connectableBus2="BUS-1382" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1786.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1786.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1786.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1786.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1786.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1786.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1388-1384" r="8.3E-6" x="7.052E-5" g1="0.0" b1="3.62" g2="0.0" b2="3.62" voltageLevelId1="VL-1388" bus1="BUS-1388" connectableBus1="BUS-1388" voltageLevelId2="VL-1384" bus2="BUS-1384" connectableBus2="BUS-1384" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="368.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="368.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="368.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="368.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="368.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="368.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1446-1385" r="7.3099999999999995E-6" x="3.121E-5" g1="0.0" b1="0.255" g2="0.0" b2="0.255" voltageLevelId1="VL-1446" bus1="BUS-1446" connectableBus1="BUS-1446" voltageLevelId2="VL-1385" bus2="BUS-1385" connectableBus2="BUS-1385" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="348.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="348.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="348.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="348.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="348.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="348.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1496-1384" r="1.025E-5" x="6.888E-5" g1="0.0" b1="0.605" g2="0.0" b2="0.605" voltageLevelId1="VL-1496" bus1="BUS-1496" connectableBus1="BUS-1496" voltageLevelId2="VL-1384" bus2="BUS-1384" connectableBus2="BUS-1384" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="540.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="540.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="540.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1508-1384" r="5.5299999999999996E-6" x="3.595E-5" g1="0.0" b1="0.35500000000000004" g2="0.0" b2="0.35500000000000004" voltageLevelId1="VL-1508" bus1="BUS-1508" connectableBus1="BUS-1508" voltageLevelId2="VL-1384" bus2="BUS-1384" connectableBus2="BUS-1384" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="352.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="352.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="352.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="352.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="352.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="352.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1509-1384" r="5.330000000000001E-6" x="3.575E-5" g1="0.0" b1="0.305" g2="0.0" b2="0.305" voltageLevelId1="VL-1509" bus1="BUS-1509" connectableBus1="BUS-1509" voltageLevelId2="VL-1384" bus2="BUS-1384" connectableBus2="BUS-1384" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="352.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="352.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="352.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="352.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="352.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="352.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1527-1384" r="8.49E-6" x="7.96E-5" g1="0.0" b1="1.4200000000000002" g2="0.0" b2="1.4200000000000002" voltageLevelId1="VL-1527" bus1="BUS-1527" connectableBus1="BUS-1527" voltageLevelId2="VL-1384" bus2="BUS-1384" connectableBus2="BUS-1384" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="356.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="356.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="356.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="356.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="356.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="356.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1445-1385" r="7.3099999999999995E-6" x="3.121E-5" g1="0.0" b1="0.255" g2="0.0" b2="0.255" voltageLevelId1="VL-1445" bus1="BUS-1445" connectableBus1="BUS-1445" voltageLevelId2="VL-1385" bus2="BUS-1385" connectableBus2="BUS-1385" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="405.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="405.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="405.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="405.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="405.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="405.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1526-1385" r="8.49E-6" x="8.237E-5" g1="0.0" b1="1.4200000000000002" g2="0.0" b2="1.4200000000000002" voltageLevelId1="VL-1526" bus1="BUS-1526" connectableBus1="BUS-1526" voltageLevelId2="VL-1385" bus2="BUS-1385" connectableBus2="BUS-1385" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="356.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="356.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="356.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="356.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="356.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="356.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1502-1385" r="3.75E-6" x="3.7330000000000003E-5" g1="0.0" b1="0.605" g2="0.0" b2="0.605" voltageLevelId1="VL-1502" bus1="BUS-1502" connectableBus1="BUS-1502" voltageLevelId2="VL-1385" bus2="BUS-1385" connectableBus2="BUS-1385" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="833.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="833.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="833.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="833.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="833.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="833.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1475-1387" r="4.109E-5" x="2.7911E-4" g1="0.0" b1="2.58" g2="0.0" b2="2.58" voltageLevelId1="VL-1475" bus1="BUS-1475" connectableBus1="BUS-1475" voltageLevelId2="VL-1387" bus2="BUS-1387" connectableBus2="BUS-1387" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="383.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="383.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="383.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="383.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="383.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="383.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1431-1392" r="1.916E-5" x="9.323E-5" g1="0.0" b1="1.115" g2="0.0" b2="1.115" voltageLevelId1="VL-1431" bus1="BUS-1431" connectableBus1="BUS-1431" voltageLevelId2="VL-1392" bus2="BUS-1392" connectableBus2="BUS-1392" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="405.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="405.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="405.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="405.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="405.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="405.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1512-1392" r="5.14E-6" x="4.8589999999999994E-5" g1="0.0" b1="0.91" g2="0.0" b2="0.91" voltageLevelId1="VL-1512" bus1="BUS-1512" connectableBus1="BUS-1512" voltageLevelId2="VL-1392" bus2="BUS-1392" connectableBus2="BUS-1392" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="584.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="584.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="584.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="584.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="584.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="584.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1430-1392" r="2.2119999999999998E-5" x="1.0114E-4" g1="0.0" b1="1.165" g2="0.0" b2="1.165" voltageLevelId1="VL-1430" bus1="BUS-1430" connectableBus1="BUS-1430" voltageLevelId2="VL-1392" bus2="BUS-1392" connectableBus2="BUS-1392" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="272.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="272.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="272.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="272.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="272.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="272.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1471-1392" r="9.479999999999999E-6" x="4.602E-5" g1="0.0" b1="0.40499999999999997" g2="0.0" b2="0.40499999999999997" voltageLevelId1="VL-1471" bus1="BUS-1471" connectableBus1="BUS-1471" voltageLevelId2="VL-1392" bus2="BUS-1392" connectableBus2="BUS-1392" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="274.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="274.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="274.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="274.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="274.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="274.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1472-1393" r="9.09E-6" x="4.385E-5" g1="0.0" b1="0.40499999999999997" g2="0.0" b2="0.40499999999999997" voltageLevelId1="VL-1472" bus1="BUS-1472" connectableBus1="BUS-1472" voltageLevelId2="VL-1393" bus2="BUS-1393" connectableBus2="BUS-1393" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="405.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="405.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="405.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="405.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="405.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="405.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1402-1400" r="2.0E-8" x="1.185E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1402" bus1="BUS-1402" connectableBus1="BUS-1402" voltageLevelId2="VL-1400" bus2="BUS-1400" connectableBus2="BUS-1400"/>
    <iidm:line id="LINE-1402-1399" r="2.0E-8" x="1.185E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1402" bus1="BUS-1402" connectableBus1="BUS-1402" voltageLevelId2="VL-1399" bus2="BUS-1399" connectableBus2="BUS-1399"/>
    <iidm:line id="LINE-1403-1398" r="2.0E-8" x="1.185E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1403" bus1="BUS-1403" connectableBus1="BUS-1403" voltageLevelId2="VL-1398" bus2="BUS-1398" connectableBus2="BUS-1398"/>
    <iidm:line id="LINE-1421-1416" r="1.1269999999999999E-5" x="1.4433E-4" g1="0.0" b1="17.04" g2="0.0" b2="17.04" voltageLevelId1="VL-1420" bus1="BUS-1421" connectableBus1="BUS-1421" voltageLevelId2="VL-1414" bus2="BUS-1416" connectableBus2="BUS-1416" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2275.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2275.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2275.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="2275.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2275.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2275.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1549-1424" r="2.17E-6" x="9.88E-6" g1="0.0" b1="0.1" g2="0.0" b2="0.1" voltageLevelId1="VL-1549" bus1="BUS-1549" connectableBus1="BUS-1549" voltageLevelId2="VL-1424" bus2="BUS-1424" connectableBus2="BUS-1424" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="272.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="272.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="272.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="272.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="272.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="272.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1511-1429" r="2.756E-5" x="7.867E-5" g1="0.0" b1="0.11" g2="0.0" b2="0.11" voltageLevelId1="VL-1511" bus1="BUS-1511" connectableBus1="BUS-1511" voltageLevelId2="VL-1429" bus2="BUS-1429" connectableBus2="BUS-1429"/>
    <iidm:line id="LINE-1493-1454" r="3.56E-6" x="2.41E-5" g1="0.0" b1="0.2" g2="0.0" b2="0.2" voltageLevelId1="VL-1493" bus1="BUS-1493" connectableBus1="BUS-1493" voltageLevelId2="VL-1454" bus2="BUS-1454" connectableBus2="BUS-1454" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="438.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="438.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="438.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="438.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="438.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="438.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1538-1522" r="6.91E-6" x="4.681E-5" g1="0.0" b1="0.455" g2="0.0" b2="0.455" voltageLevelId1="VL-1538" bus1="BUS-1538" connectableBus1="BUS-1538" voltageLevelId2="VL-1522" bus2="BUS-1522" connectableBus2="BUS-1522" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="503.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="503.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="503.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="503.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="503.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="503.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-8-1576" r="2.91E-6" x="3.0817E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-8" bus1="BUS-8" connectableBus1="BUS-8" voltageLevelId2="VL-4" bus2="BUS-1576" connectableBus2="BUS-1576" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-8-1599" r="2.91E-6" x="3.0817E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-8" bus1="BUS-8" connectableBus1="BUS-8" voltageLevelId2="VL-5" bus2="BUS-1599" connectableBus2="BUS-1599" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1188.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1188.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1188.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1188.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1188.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1188.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-40-1551" r="1.94E-6" x="3.1302E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-40" bus1="BUS-40" connectableBus1="BUS-40" voltageLevelId2="VL-39" bus2="BUS-1551" connectableBus2="BUS-1551" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-40-1600" r="2.1499999999999997E-6" x="3.1995000000000005E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-40" bus1="BUS-40" connectableBus1="BUS-40" voltageLevelId2="VL-39" bus2="BUS-1600" connectableBus2="BUS-1600" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1187.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1187.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1187.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1187.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1187.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1187.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-108-1601" r="4.71E-6" x="4.8892E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-107" bus1="BUS-108" connectableBus1="BUS-108" voltageLevelId2="VL-107" bus2="BUS-1601" connectableBus2="BUS-1601" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="600.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="600.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="600.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="600.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="600.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="600.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-121-1552" r="6.9E-7" x="2.9294E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-121" bus1="BUS-121" connectableBus1="BUS-121" voltageLevelId2="VL-120" bus2="BUS-1552" connectableBus2="BUS-1552" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-121-1577" r="1.8000000000000001E-6" x="3.151E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-121" bus1="BUS-121" connectableBus1="BUS-121" voltageLevelId2="VL-120" bus2="BUS-1577" connectableBus2="BUS-1577" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-168-1578" r="2.77E-6" x="4.7507E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-168" bus1="BUS-168" connectableBus1="BUS-168" voltageLevelId2="VL-167" bus2="BUS-1578" connectableBus2="BUS-1578" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="606.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="606.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-206-1553" r="6.9E-7" x="2.9294E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-206" bus1="BUS-206" connectableBus1="BUS-206" voltageLevelId2="VL-205" bus2="BUS-1553" connectableBus2="BUS-1553" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-206-1579" r="1.8000000000000001E-6" x="3.151E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-206" bus1="BUS-206" connectableBus1="BUS-206" voltageLevelId2="VL-205" bus2="BUS-1579" connectableBus2="BUS-1579" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1184.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1184.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-250-1554" r="2.98E-6" x="4.8406999999999996E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-250" bus1="BUS-250" connectableBus1="BUS-250" voltageLevelId2="VL-249" bus2="BUS-1554" connectableBus2="BUS-1554" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="606.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="606.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-250-1580" r="3.81E-6" x="4.7715E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-250" bus1="BUS-250" connectableBus1="BUS-250" voltageLevelId2="VL-248" bus2="BUS-1580" connectableBus2="BUS-1580" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="557.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="557.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="557.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="557.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="557.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="557.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-258-1555" r="2.0100000000000002E-6" x="2.6437E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-258" bus1="BUS-258" connectableBus1="BUS-258" voltageLevelId2="VL-253" bus2="BUS-1555" connectableBus2="BUS-1555" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1168.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1168.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1168.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1168.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1168.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1168.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-257-1602" r="1.66E-6" x="3.8295999999999995E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-257" bus1="BUS-257" connectableBus1="BUS-257" voltageLevelId2="VL-254" bus2="BUS-1602" connectableBus2="BUS-1602" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1184.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1184.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-258-1613" r="1.8699999999999999E-6" x="3.5180000000000004E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-258" bus1="BUS-258" connectableBus1="BUS-258" voltageLevelId2="VL-254" bus2="BUS-1613" connectableBus2="BUS-1613" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1184.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1184.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-257-1622" r="1.8000000000000001E-6" x="3.4694999999999995E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-257" bus1="BUS-257" connectableBus1="BUS-257" voltageLevelId2="VL-253" bus2="BUS-1622" connectableBus2="BUS-1622" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1184.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1184.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-280-1556" r="3.95E-6" x="4.916899999999999E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-280" bus1="BUS-280" connectableBus1="BUS-280" voltageLevelId2="VL-278" bus2="BUS-1556" connectableBus2="BUS-1556" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="606.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="606.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-280-1581" r="3.5E-7" x="4.8476E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-280" bus1="BUS-280" connectableBus1="BUS-280" voltageLevelId2="VL-278" bus2="BUS-1581" connectableBus2="BUS-1581" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="606.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="606.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-292-1603" r="8.3E-7" x="3.5734000000000004E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-292" bus1="BUS-292" connectableBus1="BUS-292" voltageLevelId2="VL-290" bus2="BUS-1603" connectableBus2="BUS-1603" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-308-1604" r="1.73E-6" x="3.4764E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-307" bus1="BUS-308" connectableBus1="BUS-308" voltageLevelId2="VL-307" bus2="BUS-1604" connectableBus2="BUS-1604" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-369-1623" r="2.42E-6" x="3.1440000000000005E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-368" bus1="BUS-369" connectableBus1="BUS-369" voltageLevelId2="VL-368" bus2="BUS-1623" connectableBus2="BUS-1623" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="581.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="581.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="581.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="581.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="581.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="581.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-421-1557" r="6.2E-7" x="3.2895E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-421" bus1="BUS-421" connectableBus1="BUS-421" voltageLevelId2="VL-420" bus2="BUS-1557" connectableBus2="BUS-1557" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1184.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1184.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-441-1614" r="1.73E-6" x="3.3726E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-441" bus1="BUS-441" connectableBus1="BUS-441" voltageLevelId2="VL-440" bus2="BUS-1614" connectableBus2="BUS-1614" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-441-1624" r="6.2E-7" x="3.2964E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-441" bus1="BUS-441" connectableBus1="BUS-441" voltageLevelId2="VL-440" bus2="BUS-1624" connectableBus2="BUS-1624" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-462-1558" r="1.8699999999999999E-6" x="3.428E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-462" bus1="BUS-462" connectableBus1="BUS-462" voltageLevelId2="VL-461" bus2="BUS-1558" connectableBus2="BUS-1558" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1187.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1187.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1187.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1187.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1187.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1187.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-462-1582" r="1.73E-6" x="5.3186E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-462" bus1="BUS-462" connectableBus1="BUS-462" voltageLevelId2="VL-461" bus2="BUS-1582" connectableBus2="BUS-1582" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="606.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="606.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-553-1583" r="4.800000000000001E-7" x="2.9571E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-551" bus1="BUS-553" connectableBus1="BUS-553" voltageLevelId2="VL-551" bus2="BUS-1583" connectableBus2="BUS-1583" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1184.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1184.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-603-1559" r="1.5899999999999998E-6" x="3.1163E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-603" bus1="BUS-603" connectableBus1="BUS-603" voltageLevelId2="VL-602" bus2="BUS-1559" connectableBus2="BUS-1559" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-709-1584" r="1.8699999999999999E-6" x="3.1163E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-709" bus1="BUS-709" connectableBus1="BUS-709" voltageLevelId2="VL-709" bus2="BUS-1584" connectableBus2="BUS-1584" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-709-1605" r="1.8699999999999999E-6" x="3.1440000000000005E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-709" bus1="BUS-709" connectableBus1="BUS-709" voltageLevelId2="VL-708" bus2="BUS-1605" connectableBus2="BUS-1605" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-764-1606" r="1.18E-6" x="4.7576E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-763" bus1="BUS-764" connectableBus1="BUS-764" voltageLevelId2="VL-763" bus2="BUS-1606" connectableBus2="BUS-1606" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="600.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="600.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="600.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="600.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="600.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="600.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-776-1560" r="4.2E-7" x="5.374E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-776" bus1="BUS-776" connectableBus1="BUS-776" voltageLevelId2="VL-775" bus2="BUS-1560" connectableBus2="BUS-1560" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="547.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="547.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="547.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="547.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="547.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="547.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-786-1561" r="1.94E-6" x="3.8781000000000004E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-786" bus1="BUS-786" connectableBus1="BUS-786" voltageLevelId2="VL-785" bus2="BUS-1561" connectableBus2="BUS-1561" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-787-1585" r="1.8699999999999999E-6" x="3.4903E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-787" bus1="BUS-787" connectableBus1="BUS-787" voltageLevelId2="VL-785" bus2="BUS-1585" connectableBus2="BUS-1585" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-802-1562" r="2.49E-6" x="4.7992E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-801" bus1="BUS-802" connectableBus1="BUS-802" voltageLevelId2="VL-801" bus2="BUS-1562" connectableBus2="BUS-1562" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="606.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="606.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-802-1586" r="5.060000000000001E-6" x="4.6814000000000003E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-801" bus1="BUS-802" connectableBus1="BUS-802" voltageLevelId2="VL-801" bus2="BUS-1586" connectableBus2="BUS-1586" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="606.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="606.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-814-1563" r="1.8699999999999999E-6" x="3.8295999999999995E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-814" bus1="BUS-814" connectableBus1="BUS-814" voltageLevelId2="VL-813" bus2="BUS-1563" connectableBus2="BUS-1563" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-814-1587" r="3.7399999999999998E-6" x="5.346299999999999E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-814" bus1="BUS-814" connectableBus1="BUS-814" voltageLevelId2="VL-813" bus2="BUS-1587" connectableBus2="BUS-1587" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="606.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="606.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-814-1607" r="9.7E-7" x="3.2064E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-814" bus1="BUS-814" connectableBus1="BUS-814" voltageLevelId2="VL-813" bus2="BUS-1607" connectableBus2="BUS-1607" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-814-1615" r="1.94E-6" x="3.8435E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-814" bus1="BUS-814" connectableBus1="BUS-814" voltageLevelId2="VL-813" bus2="BUS-1615" connectableBus2="BUS-1615" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-821-1564" r="9.7E-7" x="2.9363E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-819" bus1="BUS-821" connectableBus1="BUS-821" voltageLevelId2="VL-818" bus2="BUS-1564" connectableBus2="BUS-1564" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-821-1588" r="9.7E-7" x="2.9086E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-819" bus1="BUS-821" connectableBus1="BUS-821" voltageLevelId2="VL-820" bus2="BUS-1588" connectableBus2="BUS-1588" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-839-1589" r="1.8699999999999999E-6" x="3.8435E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-836" bus1="BUS-839" connectableBus1="BUS-839" voltageLevelId2="VL-837" bus2="BUS-1589" connectableBus2="BUS-1589" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1187.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1187.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1187.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1187.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1187.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1187.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-838-1608" r="1.94E-6" x="3.4626E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-838" bus1="BUS-838" connectableBus1="BUS-838" voltageLevelId2="VL-836" bus2="BUS-1608" connectableBus2="BUS-1608" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1187.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1187.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1187.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1187.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1187.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1187.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-838-1616" r="2.1499999999999997E-6" x="3.4903E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-838" bus1="BUS-838" connectableBus1="BUS-838" voltageLevelId2="VL-836" bus2="BUS-1616" connectableBus2="BUS-1616" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1187.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1187.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1187.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1187.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1187.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1187.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-857-1565" r="3.81E-6" x="5.0623E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-854" bus1="BUS-857" connectableBus1="BUS-857" voltageLevelId2="VL-854" bus2="BUS-1565" connectableBus2="BUS-1565" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="567.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="567.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="567.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="567.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="567.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="567.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-857-1590" r="3.6699999999999996E-6" x="5.055400000000001E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-854" bus1="BUS-857" connectableBus1="BUS-857" voltageLevelId2="VL-854" bus2="BUS-1590" connectableBus2="BUS-1590" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="581.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="581.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="581.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="581.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="581.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="581.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-899-1566" r="9.000000000000001E-7" x="2.9086E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-899" bus1="BUS-899" connectableBus1="BUS-899" voltageLevelId2="VL-898" bus2="BUS-1566" connectableBus2="BUS-1566" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1184.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1184.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-899-1591" r="1.94E-6" x="3.1233E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-899" bus1="BUS-899" connectableBus1="BUS-899" voltageLevelId2="VL-898" bus2="BUS-1591" connectableBus2="BUS-1591" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1184.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1184.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1272-904" r="1.19E-6" x="9.086000000000001E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1272" bus1="BUS-1272" connectableBus1="BUS-1272" voltageLevelId2="VL-904" bus2="BUS-904" connectableBus2="BUS-904" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="471.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="471.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="471.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1017-1567" r="2.22E-6" x="3.5180000000000004E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1017" bus1="BUS-1017" connectableBus1="BUS-1017" voltageLevelId2="VL-1012" bus2="BUS-1567" connectableBus2="BUS-1567" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1184.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1184.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1017-1592" r="5.5E-7" x="3.2756E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1017" bus1="BUS-1017" connectableBus1="BUS-1017" voltageLevelId2="VL-1013" bus2="BUS-1592" connectableBus2="BUS-1592" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1184.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1184.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1018-1609" r="2.0100000000000002E-6" x="3.4764E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1014" bus1="BUS-1018" connectableBus1="BUS-1018" voltageLevelId2="VL-1012" bus2="BUS-1609" connectableBus2="BUS-1609" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1184.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1184.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1018-1617" r="1.94E-6" x="3.4141E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1014" bus1="BUS-1018" connectableBus1="BUS-1018" voltageLevelId2="VL-1015" bus2="BUS-1617" connectableBus2="BUS-1617" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1184.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1184.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1041-1568" r="1.25E-6" x="3.3241E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1040" bus1="BUS-1041" connectableBus1="BUS-1041" voltageLevelId2="VL-1040" bus2="BUS-1568" connectableBus2="BUS-1568" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1126-1569" r="2.77E-6" x="4.7922E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1126" bus1="BUS-1126" connectableBus1="BUS-1126" voltageLevelId2="VL-1125" bus2="BUS-1569" connectableBus2="BUS-1569" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="600.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="600.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="600.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="600.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="600.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="600.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1126-1593" r="3.6000000000000003E-6" x="4.9584E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1126" bus1="BUS-1126" connectableBus1="BUS-1126" voltageLevelId2="VL-1125" bus2="BUS-1593" connectableBus2="BUS-1593" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="600.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="600.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="600.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="600.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="600.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="600.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1158-1570" r="1.8699999999999999E-6" x="3.2964E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1156" bus1="BUS-1158" connectableBus1="BUS-1158" voltageLevelId2="VL-1157" bus2="BUS-1570" connectableBus2="BUS-1570" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1164-1571" r="8.1E-6" x="-7.802E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1164" bus1="BUS-1164" connectableBus1="BUS-1164" voltageLevelId2="VL-1571" bus2="BUS-1571" connectableBus2="BUS-1571" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="435.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="435.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="435.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="435.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="435.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="435.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1164-1594" r="8.1E-6" x="-7.802E-5" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1164" bus1="BUS-1164" connectableBus1="BUS-1164" voltageLevelId2="VL-1594" bus2="BUS-1594" connectableBus2="BUS-1594" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="435.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="435.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="435.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="435.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="435.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="435.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1174-1572" r="6.2E-7" x="2.9571E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1173" bus1="BUS-1174" connectableBus1="BUS-1174" voltageLevelId2="VL-1173" bus2="BUS-1572" connectableBus2="BUS-1572" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1181-1610" r="2.0100000000000002E-6" x="5.5402E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1179" bus1="BUS-1181" connectableBus1="BUS-1181" voltageLevelId2="VL-1179" bus2="BUS-1610" connectableBus2="BUS-1610" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="600.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="600.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="600.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="600.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="600.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="600.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1180-1618" r="4.2900000000000004E-6" x="5.374E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1180" bus1="BUS-1180" connectableBus1="BUS-1180" voltageLevelId2="VL-1179" bus2="BUS-1618" connectableBus2="BUS-1618" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="600.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="600.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="600.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="600.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="600.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="600.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1216-1625" r="2.42E-6" x="4.7438E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1215" bus1="BUS-1216" connectableBus1="BUS-1216" voltageLevelId2="VL-1215" bus2="BUS-1625" connectableBus2="BUS-1625" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="557.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="557.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="557.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="557.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="557.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="557.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1263-1573" r="1.73E-6" x="3.1163E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1262" bus1="BUS-1263" connectableBus1="BUS-1263" voltageLevelId2="VL-1262" bus2="BUS-1573" connectableBus2="BUS-1573" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1263-1595" r="9.000000000000001E-7" x="2.9363E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1262" bus1="BUS-1263" connectableBus1="BUS-1263" voltageLevelId2="VL-1262" bus2="BUS-1595" connectableBus2="BUS-1595" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1174.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1174.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1174.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1174.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1174.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1174.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1299-1611" r="1.66E-6" x="3.5111E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1299" bus1="BUS-1299" connectableBus1="BUS-1299" voltageLevelId2="VL-1298" bus2="BUS-1611" connectableBus2="BUS-1611" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1188.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1188.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1188.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1188.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1188.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1188.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1299-1619" r="2.0100000000000002E-6" x="3.4834E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1299" bus1="BUS-1299" connectableBus1="BUS-1299" voltageLevelId2="VL-1298" bus2="BUS-1619" connectableBus2="BUS-1619" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1188.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1188.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1188.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1188.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1188.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1188.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1337-1574" r="1.4E-7" x="5.2839E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1336" bus1="BUS-1337" connectableBus1="BUS-1337" voltageLevelId2="VL-1336" bus2="BUS-1574" connectableBus2="BUS-1574" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="606.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="606.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="606.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="606.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1352-1596" r="9.7E-7" x="2.9155E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1351" bus1="BUS-1352" connectableBus1="BUS-1352" voltageLevelId2="VL-1351" bus2="BUS-1596" connectableBus2="BUS-1596" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1386-1575" r="5.5E-7" x="3.2756E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1386" bus1="BUS-1386" connectableBus1="BUS-1386" voltageLevelId2="VL-1385" bus2="BUS-1575" connectableBus2="BUS-1575" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1386-1597" r="6.9E-7" x="3.2895E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1386" bus1="BUS-1386" connectableBus1="BUS-1386" voltageLevelId2="VL-1385" bus2="BUS-1597" connectableBus2="BUS-1597" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1386-1612" r="2.0100000000000002E-6" x="3.4834E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1386" bus1="BUS-1386" connectableBus1="BUS-1386" voltageLevelId2="VL-1384" bus2="BUS-1612" connectableBus2="BUS-1612" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1386-1620" r="1.66E-6" x="3.4834E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1386" bus1="BUS-1386" connectableBus1="BUS-1386" voltageLevelId2="VL-1385" bus2="BUS-1620" connectableBus2="BUS-1620" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1386-1626" r="2.08E-6" x="3.8642999999999994E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1386" bus1="BUS-1386" connectableBus1="BUS-1386" voltageLevelId2="VL-1385" bus2="BUS-1626" connectableBus2="BUS-1626" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1186.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1186.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1186.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1394-1598" r="1.8699999999999999E-6" x="3.8712E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1393" bus1="BUS-1394" connectableBus1="BUS-1394" voltageLevelId2="VL-1392" bus2="BUS-1598" connectableBus2="BUS-1598" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1184.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1184.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1395-1621" r="2.8E-7" x="3.2895E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1393" bus1="BUS-1395" connectableBus1="BUS-1395" voltageLevelId2="VL-1392" bus2="BUS-1621" connectableBus2="BUS-1621" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1184.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1184.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1184.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1184.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1395-1627" r="2.35E-6" x="5.3324E-4" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="VL-1393" bus1="BUS-1395" connectableBus1="BUS-1395" voltageLevelId2="VL-1393" bus2="BUS-1627" connectableBus2="BUS-1627" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="605.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="605.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="605.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="605.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="605.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="605.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-766-1795" r="5.0000000000000004E-8" x="5.0E-7" g1="0.0" b1="0.06999999999999999" g2="0.0" b2="0.06999999999999999" voltageLevelId1="VL-765" bus1="BUS-766" connectableBus1="BUS-766" voltageLevelId2="VL-1795" bus2="BUS-1795" connectableBus2="BUS-1795" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1974.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1974.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1974.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1974.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1974.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1974.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-766-1796" r="5.0000000000000004E-8" x="5.0E-7" g1="0.0" b1="0.06999999999999999" g2="0.0" b2="0.06999999999999999" voltageLevelId1="VL-765" bus1="BUS-766" connectableBus1="BUS-766" voltageLevelId2="VL-1796" bus2="BUS-1796" connectableBus2="BUS-1796" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1974.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1974.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1974.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1974.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1974.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1974.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-981-1797" r="2.262E-5" x="1.3491E-4" g1="0.0" b1="1.265" g2="0.0" b2="1.265" voltageLevelId1="VL-981" bus1="BUS-981" connectableBus1="BUS-981" voltageLevelId2="VL-1797" bus2="BUS-1797" connectableBus2="BUS-1797" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="401.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="401.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="401.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="401.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="401.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="401.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-739-1798" r="5.44E-6" x="6.842E-5" g1="0.0" b1="8.81" g2="0.0" b2="8.81" voltageLevelId1="VL-739" bus1="BUS-739" connectableBus1="BUS-739" voltageLevelId2="VL-1798" bus2="BUS-1798" connectableBus2="BUS-1798" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1474.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1474.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1474.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1474.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1474.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1474.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-36-1799" r="2.222E-5" x="1.4124E-4" g1="0.0" b1="1.47" g2="0.0" b2="1.47" voltageLevelId1="VL-36" bus1="BUS-36" connectableBus1="BUS-36" voltageLevelId2="VL-1799" bus2="BUS-1799" connectableBus2="BUS-1799" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="470.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="470.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="470.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="470.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="470.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="470.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1181-1800" r="3.22E-6" x="3.1480000000000004E-5" g1="0.0" b1="5.055" g2="0.0" b2="5.055" voltageLevelId1="VL-1179" bus1="BUS-1181" connectableBus1="BUS-1181" voltageLevelId2="VL-1800" bus2="BUS-1800" connectableBus2="BUS-1800" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-849-1801" r="7.81E-6" x="6.247E-5" g1="0.0" b1="0.53" g2="0.0" b2="0.53" voltageLevelId1="VL-849" bus1="BUS-849" connectableBus1="BUS-849" voltageLevelId2="VL-1801" bus2="BUS-1801" connectableBus2="BUS-1801" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="506.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="506.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="506.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="506.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="506.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="506.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-885-1802" r="2.32E-6" x="1.856E-5" g1="0.0" b1="0.15" g2="0.0" b2="0.15" voltageLevelId1="VL-885" bus1="BUS-885" connectableBus1="BUS-885" voltageLevelId2="VL-1802" bus2="BUS-1802" connectableBus2="BUS-1802" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="506.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="506.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="506.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="506.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="506.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="506.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-792-1803" r="6.61E-6" x="8.092E-5" g1="0.0" b1="15.02" g2="0.0" b2="15.02" voltageLevelId1="VL-791" bus1="BUS-792" connectableBus1="BUS-792" voltageLevelId2="VL-1803" bus2="BUS-1803" connectableBus2="BUS-1803" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1474.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1474.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1474.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1474.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1474.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1474.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-70-1804" r="3.7E-6" x="4.699E-5" g1="0.0" b1="5.595" g2="0.0" b2="5.595" voltageLevelId1="VL-68" bus1="BUS-70" connectableBus1="BUS-70" voltageLevelId2="VL-1804" bus2="BUS-1804" connectableBus2="BUS-1804" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1711.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1711.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1711.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1711.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1711.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1711.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-764-1805" r="5.44E-6" x="5.689E-5" g1="0.0" b1="6.245" g2="0.0" b2="6.245" voltageLevelId1="VL-763" bus1="BUS-764" connectableBus1="BUS-764" voltageLevelId2="VL-1805" bus2="BUS-1805" connectableBus2="BUS-1805" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1253.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1253.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1253.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1253.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1253.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1253.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1181-1806" r="4.57E-6" x="5.163E-5" g1="0.0" b1="5.74" g2="0.0" b2="5.74" voltageLevelId1="VL-1179" bus1="BUS-1181" connectableBus1="BUS-1181" voltageLevelId2="VL-1806" bus2="BUS-1806" connectableBus2="BUS-1806" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1316.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1316.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1316.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1316.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1316.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1316.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-975-1807" r="4.3750000000000006E-5" x="2.0138E-4" g1="0.0" b1="1.635" g2="0.0" b2="1.635" voltageLevelId1="VL-975" bus1="BUS-975" connectableBus1="BUS-975" voltageLevelId2="VL-1807" bus2="BUS-1807" connectableBus2="BUS-1807" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="336.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="336.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="336.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="336.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="336.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="336.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1504-1808" r="7.6E-6" x="4.523E-5" g1="0.0" b1="0.43" g2="0.0" b2="0.43" voltageLevelId1="VL-1504" bus1="BUS-1504" connectableBus1="BUS-1504" voltageLevelId2="VL-1808" bus2="BUS-1808" connectableBus2="BUS-1808" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="454.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="454.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="454.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="454.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="454.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="454.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-216-1809" r="1.086E-5" x="1.6543E-4" g1="0.0" b1="21.01" g2="0.0" b2="21.01" voltageLevelId1="VL-216" bus1="BUS-216" connectableBus1="BUS-216" voltageLevelId2="VL-1809" bus2="BUS-1809" connectableBus2="BUS-1809" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1579.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1579.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1579.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1402-1810" r="1.06E-5" x="5.879E-5" g1="0.0" b1="0.125" g2="0.0" b2="0.125" voltageLevelId1="VL-1402" bus1="BUS-1402" connectableBus1="BUS-1402" voltageLevelId2="VL-1810" bus2="BUS-1810" connectableBus2="BUS-1810" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="502.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="502.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="502.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="502.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="502.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="502.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-874-1811" r="2.64E-6" x="2.841E-5" g1="0.0" b1="2.5250000000000004" g2="0.0" b2="2.5250000000000004" voltageLevelId1="VL-874" bus1="BUS-874" connectableBus1="BUS-874" voltageLevelId2="VL-1811" bus2="BUS-1811" connectableBus2="BUS-1811" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1974.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1974.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1974.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1974.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1974.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1974.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1199-1812" r="1.65E-5" x="7.587E-5" g1="0.0" b1="1.265" g2="0.0" b2="1.265" voltageLevelId1="VL-1199" bus1="BUS-1199" connectableBus1="BUS-1199" voltageLevelId2="VL-1812" bus2="BUS-1812" connectableBus2="BUS-1812" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="288.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="288.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="288.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="288.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="288.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="288.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1367-1813" r="2.56E-6" x="3.556E-5" g1="0.0" b1="6.460000000000001" g2="0.0" b2="6.460000000000001" voltageLevelId1="VL-1367" bus1="BUS-1367" connectableBus1="BUS-1367" voltageLevelId2="VL-1813" bus2="BUS-1813" connectableBus2="BUS-1813" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1790.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1790.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1790.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1790.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1790.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1790.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1368-1814" r="2.5300000000000003E-6" x="3.556E-5" g1="0.0" b1="6.460000000000001" g2="0.0" b2="6.460000000000001" voltageLevelId1="VL-1366" bus1="BUS-1368" connectableBus1="BUS-1368" voltageLevelId2="VL-1814" bus2="BUS-1814" connectableBus2="BUS-1814" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1790.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1790.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1790.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1790.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1790.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1790.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-306-1815" r="3.052E-5" x="2.2203000000000001E-4" g1="0.0" b1="1.38" g2="0.0" b2="1.38" voltageLevelId1="VL-306" bus1="BUS-306" connectableBus1="BUS-306" voltageLevelId2="VL-1815" bus2="BUS-1815" connectableBus2="BUS-1815" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="461.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="461.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="461.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="461.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="461.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="461.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-37-1816" r="5.44E-6" x="5.865E-5" g1="0.0" b1="6.370000000000001" g2="0.0" b2="6.370000000000001" voltageLevelId1="VL-36" bus1="BUS-37" connectableBus1="BUS-37" voltageLevelId2="VL-1816" bus2="BUS-1816" connectableBus2="BUS-1816" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1624.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1624.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1624.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1624.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1624.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1624.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1180-1817" r="4.69E-6" x="5.2249999999999996E-5" g1="0.0" b1="5.63" g2="0.0" b2="5.63" voltageLevelId1="VL-1180" bus1="BUS-1180" connectableBus1="BUS-1180" voltageLevelId2="VL-1817" bus2="BUS-1817" connectableBus2="BUS-1817" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1487.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1487.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1487.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-345-1818" r="5.588E-5" x="3.4701E-4" g1="0.0" b1="3.215" g2="0.0" b2="3.215" voltageLevelId1="VL-345" bus1="BUS-345" connectableBus1="BUS-345" voltageLevelId2="VL-1818" bus2="BUS-1818" connectableBus2="BUS-1818" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="323.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="323.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="323.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="323.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="323.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="323.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-7-1819" r="8.62E-6" x="1.9598E-4" g1="0.0" b1="13.63" g2="0.0" b2="13.63" voltageLevelId1="VL-7" bus1="BUS-7" connectableBus1="BUS-7" voltageLevelId2="VL-1819" bus2="BUS-1819" connectableBus2="BUS-1819" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1559.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1559.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1559.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1559.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1559.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1559.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-8-1820" r="8.62E-6" x="1.9598E-4" g1="0.0" b1="13.63" g2="0.0" b2="13.63" voltageLevelId1="VL-8" bus1="BUS-8" connectableBus1="BUS-8" voltageLevelId2="VL-1820" bus2="BUS-1820" connectableBus2="BUS-1820" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1559.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1559.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1559.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1559.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1559.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1559.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-346-1821" r="4.3750000000000006E-5" x="2.6805E-4" g1="0.0" b1="2.4299999999999997" g2="0.0" b2="2.4299999999999997" voltageLevelId1="VL-345" bus1="BUS-346" connectableBus1="BUS-346" voltageLevelId2="VL-1821" bus2="BUS-1821" connectableBus2="BUS-1821" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="323.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="323.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="323.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="323.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="323.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="323.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-1382-1822" r="3.32E-6" x="4.0130000000000004E-5" g1="0.0" b1="3.1399999999999997" g2="0.0" b2="3.1399999999999997" voltageLevelId1="VL-1382" bus1="BUS-1382" connectableBus1="BUS-1382" voltageLevelId2="VL-1822" bus2="BUS-1822" connectableBus2="BUS-1822" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1316.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1316.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1316.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1316.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1316.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1316.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-558-1823" r="1.3929999999999999E-5" x="9.294E-5" g1="0.0" b1="0.885" g2="0.0" b2="0.885" voltageLevelId1="VL-558" bus1="BUS-558" connectableBus1="BUS-558" voltageLevelId2="VL-1823" bus2="BUS-1823" connectableBus2="BUS-1823" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="428.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="428.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="428.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="428.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="428.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="428.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-558-1824" r="1.3929999999999999E-5" x="9.304E-5" g1="0.0" b1="0.885" g2="0.0" b2="0.885" voltageLevelId1="VL-558" bus1="BUS-558" connectableBus1="BUS-558" voltageLevelId2="VL-1824" bus2="BUS-1824" connectableBus2="BUS-1824" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="428.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="428.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="428.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="428.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="428.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="428.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-216-1825" r="6.2E-7" x="8.55E-6" g1="0.0" b1="1.155" g2="0.0" b2="1.155" voltageLevelId1="VL-216" bus1="BUS-216" connectableBus1="BUS-216" voltageLevelId2="VL-1825" bus2="BUS-1825" connectableBus2="BUS-1825" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1382.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1382.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1382.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1382.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1382.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1382.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:line id="LINE-86-1826" r="1.043E-5" x="1.1381999999999999E-4" g1="0.0" b1="15.27" g2="0.0" b2="15.27" voltageLevelId1="VL-85" bus1="BUS-86" connectableBus1="BUS-86" voltageLevelId2="VL-1826" bus2="BUS-1826" connectableBus2="BUS-1826" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
        <iidm:operationalLimitsGroup1 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1624.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1624.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1624.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup1>
        <iidm:operationalLimitsGroup2 id="DEFAULT">
            <iidm:apparentPowerLimits permanentLimit="1624.0">
                <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1624.0"/>
                <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1624.0"/>
            </iidm:apparentPowerLimits>
        </iidm:operationalLimitsGroup2>
    </iidm:line>
    <iidm:extension id="VL-1311">
        <slt:slackTerminal id="GEN-1320"/>
    </iidm:extension>
</iidm:network>
